                    "vertex_x_coordinate": 3.25623217486748e-31,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -2.09387691972533e-30,
                    "vertex_z_coordinate": 4
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_S"
        },
        "M_7_S_ceil 4": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N3_floor",
            "space_name": "M_7_S",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.95,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 29.95,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 22.85,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 4
                },
                {
                    "vertex_x_coordinate": 22.85,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_S"
        },
        "M_7_S_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_6_S_ceil",
            "space_name": "M_7_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.95,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.95,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_S"
        },
        "M_7_S_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_6_N3_ceil",
            "space_name": "M_7_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.95,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24.95,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 19.95,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 19.95,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_S"
        },
        "M_7_S_floor 3": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_6_N4_ceil",
            "space_name": "M_7_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.95,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.95,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24.95,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24.95,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_S"
        },
        "M_7_W_E_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_N_W_int",
            "space_name": "M_7_W",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 3.99999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_W"
        },
        "M_7_W_E_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_S_W_int 2",
            "space_name": "M_7_W",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 3.99999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_W"
        },
        "M_7_W_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_7_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 9.73149363029947e-16,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1.94629872605989e-15,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 3.99999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_7_W"
        },
        "M_7_W_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_S_N_int 1",
            "space_name": "M_7_W",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 3.99999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_W"
        },
        "M_7_W_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_7_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.94629872605989e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 9.73149363029948e-16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.99999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_7_W"
        },
        "M_7_W_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_7_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.94629872605989e-15,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 9.73149363029947e-16,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.73149363029948e-16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1.94629872605989e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.99999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_7_W"
        },
        "M_7_W_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_W_floor",
            "space_name": "M_7_W",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 1.94629872605989e-15,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 3.99999999999999
                },
                {
                    "vertex_x_coordinate": 1.94629872605989e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.99999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_W"
        },
        "M_7_W_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_6_W_ceil",
            "space_name": "M_7_W",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -4.82303832032432e-15
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -3.65398838859584e-15
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -2.63992057122577e-15
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": -1.83028646378359e-31,
                    "vertex_z_coordinate": -1.43254113353898e-15
                },
                {
                    "vertex_x_coordinate": 9.73149363029948e-16,
                    "vertex_y_coordinate": 2.15624876165408e-31,
                    "vertex_z_coordinate": 1.68766753529199e-15
                },
                {
                    "vertex_x_coordinate": 9.73149363029947e-16,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -6.88761834123282e-16
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_7_W"
        },
        "M_8_H_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_SE_W_int",
            "space_name": "M_8_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_N_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_W_S_int",
            "space_name": "M_8_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.9,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 3.9,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_N_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N1_S_int",
            "space_name": "M_8_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.65,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.65,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.9,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.9,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_N_int 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.65,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.65,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_S_N_int",
            "space_name": "M_8_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_W_E_int 2",
            "space_name": "M_8_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_W_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_S_E_int",
            "space_name": "M_8_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_S_ceil 3",
            "space_name": "M_8_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 6.54681153014214e-16
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": -2.70966656029637e-15
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": -2.84185022310918e-15
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 9.28264113057887e-32,
                    "vertex_z_coordinate": -2.60736898082544e-16
                },
                {
                    "vertex_x_coordinate": 1.83349631217109e-32,
                    "vertex_y_coordinate": 2.49380621636721e-31,
                    "vertex_z_coordinate": -7.0047660803408e-16
                },
                {
                    "vertex_x_coordinate": -2.16618346924458e-33,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 8.27577802498655e-17
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_H_roof": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 21.85,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -7.25,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_N1_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N2_W_int",
            "space_name": "M_8_N1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N1"
        },
        "M_8_N1_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N1"
        },
        "M_8_N1_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_H_N_int 2",
            "space_name": "M_8_N1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N1"
        },
        "M_8_N1_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_W_E_int 1",
            "space_name": "M_8_N1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N1"
        },
        "M_8_N1_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_N_ceil 1",
            "space_name": "M_8_N1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": -1.15505827125162e-14
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N1"
        },
        "M_8_N1_roof": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 4.7693333902899,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.13984669917766,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N1"
        },
        "M_8_N2_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N3_W_int",
            "space_name": "M_8_N2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999998
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999998
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_SE_N_int 1",
            "space_name": "M_8_N2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 13.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999998
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_S_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999998
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 13.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 13.1806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N1_E_int",
            "space_name": "M_8_N2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999998
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999998
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_N_ceil",
            "space_name": "M_8_N2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.2806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -1.44382283906455e-15
                },
                {
                    "vertex_x_coordinate": 6.2806666097101,
                    "vertex_y_coordinate": -4.55655604503686e-31,
                    "vertex_z_coordinate": -4.33146851719355e-15
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 4.55655604503686e-31,
                    "vertex_z_coordinate": -1.29944055515807e-14
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -1.01067598734517e-14
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_N2_ceil",
            "space_name": "M_8_N2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.2806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 11.2806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 6.2806666097101,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 6.2806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -2.88764567812905e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_floor 3": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_S_ceil",
            "space_name": "M_8_N2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -4.33146851719357e-15
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": -1.36696681351105e-30,
                    "vertex_z_coordinate": -7.21911419532263e-15
                },
                {
                    "vertex_x_coordinate": 11.2806666097101,
                    "vertex_y_coordinate": 1.36696681351105e-30,
                    "vertex_z_coordinate": -4.33146851719357e-15
                },
                {
                    "vertex_x_coordinate": 11.2806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -1.44382283906452e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N2_roof": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N2",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": -5.1261255506664e-30,
                    "vertex_z_coordinate": 4.19999999999998
                },
                {
                    "vertex_x_coordinate": 14.1806666097101,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999998
                },
                {
                    "vertex_x_coordinate": 2.88764567812905e-15,
                    "vertex_y_coordinate": 5.1261255506664e-30,
                    "vertex_z_coordinate": 4.19999999999998
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N3_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N3"
        },
        "M_8_N3_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N3"
        },
        "M_8_N3_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_SE_N_int 2",
            "space_name": "M_8_N3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N3"
        },
        "M_8_N3_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N2_E_int",
            "space_name": "M_8_N3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.19999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N3"
        },
        "M_8_N3_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_S_ceil 4",
            "space_name": "M_8_N3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -2.88764567812903e-15
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": -1.82262241801472e-30,
                    "vertex_z_coordinate": -8.66293703438716e-15
                },
                {
                    "vertex_x_coordinate": 2.34887255279362e-30,
                    "vertex_y_coordinate": 1.82262241801472e-30,
                    "vertex_z_coordinate": -1.44382283906453e-14
                },
                {
                    "vertex_x_coordinate": -2.34887255279362e-30,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": -8.66293703438716e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_N3"
        },
        "M_8_N3_roof": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_N3",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": -2.22132107195544e-30,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 7.1,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": -2.86268842371723e-30,
                    "vertex_y_coordinate": 9.15,
                    "vertex_z_coordinate": 4.19999999999999
                },
                {
                    "vertex_x_coordinate": 5.72537684743446e-30,
                    "vertex_y_coordinate": 4.44264214391088e-30,
                    "vertex_z_coordinate": 4.19999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_N3"
        },
        "M_8_SE_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_SE",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_SE_N_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N2_S_int",
            "space_name": "M_8_SE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_SE_N_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N3_S_int",
            "space_name": "M_8_SE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_SE_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_SE",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_SE_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_H_E_int",
            "space_name": "M_8_SE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_SE_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_S_ceil 2",
            "space_name": "M_8_SE",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_SE_roof": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_SE",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.1,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_S_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_H_W_int 2",
            "space_name": "M_8_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_S"
        },
        "M_8_S_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_H_S_int",
            "space_name": "M_8_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_S"
        },
        "M_8_S_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_S"
        },
        "M_8_S_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_W_E_int 3",
            "space_name": "M_8_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_S"
        },
        "M_8_S_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_S_ceil 1",
            "space_name": "M_8_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": -1.44382283906452e-15
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": -5.75068797408106e-31,
                    "vertex_z_coordinate": -4.33146851719357e-15
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 5.75068797408107e-31,
                    "vertex_z_coordinate": -7.21911419532261e-15
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": -4.33146851719357e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_S"
        },
        "M_8_S_roof": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 16.8,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 1.44382283906452e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_S"
        },
        "M_8_W_E_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_N1_W_int",
            "space_name": "M_8_W",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_E_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_H_W_int",
            "space_name": "M_8_W",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.20000000000001
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_E_int 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_S_W_int",
            "space_name": "M_8_W",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.20000000000002
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 7.25,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 7.53961927646685e-31,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.26484616704536e-15,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 4.20000000000002
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_8_H_N_int 1",
            "space_name": "M_8_W",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.20000000000001
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.26484616704536e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.20000000000002
                },
                {
                    "vertex_x_coordinate": 9.05259699182764e-33,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.20000000000001
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.26484616704536e-15,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 4.20000000000002
                },
                {
                    "vertex_x_coordinate": 7.53961927646685e-31,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.05259699182764e-33,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 2.26484616704536e-15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.20000000000002
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_7_W_ceil",
            "space_name": "M_8_W",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -1.2377628687056e-14
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -1.03365539708411e-14
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": -7.08566503884216e-15
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 1.77924055702886e-31,
                    "vertex_z_coordinate": -4.97766984012837e-15
                },
                {
                    "vertex_x_coordinate": 9.05259699182764e-33,
                    "vertex_y_coordinate": -1.67351624362866e-31,
                    "vertex_z_coordinate": 5.02506533525291e-15
                },
                {
                    "vertex_x_coordinate": 7.53961927646685e-31,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 8.75995420324174e-16
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_M_8_W"
        },
        "M_8_W_roof": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_8_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": -6.76198040626674e-31,
                    "vertex_z_coordinate": 4.20000000000001
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.20000000000001
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 9.45,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 15.9,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 2.26484616704536e-15,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 4.20000000000002
                },
                {
                    "vertex_x_coordinate": 2.26484616704536e-15,
                    "vertex_y_coordinate": 1.01429706094001e-30,
                    "vertex_z_coordinate": 4.20000000000002
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_8_W"
        },
        "M_b_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_1_E_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "M_b_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_1_M_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 2.475,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 2.475,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "M_b_ceil 2": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "M_1_W_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.475,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 2.475,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "S_1_E1_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_E1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_E1"
        },
        "S_1_E1_E_wall 1": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_E1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_1_E1_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_E1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_E1"
        },
        "S_1_E1_S_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E2_N_wall",
            "space_name": "S_1_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E1"
        },
        "S_1_E1_W_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_E1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_E1"
        },
        "S_1_E1_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_floor 2",
            "space_name": "S_1_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E1"
        },
        "S_1_E1_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_b_roof 4",
            "space_name": "S_1_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E1"
        },
        "S_1_E2_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_E2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E2_N_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E1_S_wall",
            "space_name": "S_1_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E2_S_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E3_N_wall",
            "space_name": "S_1_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E2_W_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_E_wall 1",
            "space_name": "S_1_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E2_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E2_floor 2",
            "space_name": "S_1_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.4,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.4,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E2_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_floor 3",
            "space_name": "S_1_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.4,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.4,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E2_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_b_roof 1",
            "space_name": "S_1_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E3_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_E3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_E3_N_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E2_S_wall",
            "space_name": "S_1_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_E3_S_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_S_N_wall 3",
            "space_name": "S_1_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_E3_W_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_E_wall",
            "space_name": "S_1_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_E3_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_floor 3",
            "space_name": "S_1_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_E3_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E2_floor 1",
            "space_name": "S_1_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.2,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_E3_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_b_roof 2",
            "space_name": "S_1_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_H_E_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E3_W_wall",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.2,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_E_wall 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E2_W_wall",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.2,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.9,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_E_wall 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.9,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_N_wall 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_NW_S_wall",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_N_wall 3": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_S_wall 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_S_N_wall 1",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_S_wall 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_S_N_wall 2",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_S_wall 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_W_wall 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_NW_E_wall",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_floor 2",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_floor",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_ceil 2": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_floor 1",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_H_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_b_roof 5",
            "space_name": "S_1_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 23.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_NW_E_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_W_wall 2",
            "space_name": "S_1_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_NW"
        },
        "S_1_NW_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_NW",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_NW"
        },
        "S_1_NW_N_wall 1": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_NW",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_NW"
        },
        "S_1_NW_S_wall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_N_wall 1",
            "space_name": "S_1_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_NW"
        },
        "S_1_NW_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_NW_floor",
            "space_name": "S_1_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_NW"
        },
        "S_1_NW_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_b_roof 3",
            "space_name": "S_1_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_NW"
        },
        "S_1_S_N_wall 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_S_wall 1",
            "space_name": "S_1_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_S"
        },
        "S_1_S_N_wall 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_S_wall 2",
            "space_name": "S_1_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_S"
        },
        "S_1_S_N_wall 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E3_S_wall",
            "space_name": "S_1_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_S"
        },
        "S_1_S_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_floor 1",
            "space_name": "S_1_S",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_S"
        },
        "S_1_S_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_b_roof",
            "space_name": "S_1_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_1_S"
        },
        "S_2_E1_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_E1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_S_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E2_N_int",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_S_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_N_int 2",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_W_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_NW_E_int",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_W_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_E_int 2",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_floor",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E2_floor",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_ceil 2": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E1_floor",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_ceil 2",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2.2,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E1_ceil",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 3.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E1_floor 3": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E2_ceil 1",
            "space_name": "S_2_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 3.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.3,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E2_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_E2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_E2_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_S_int 1",
            "space_name": "S_2_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_E2_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_N_int 1",
            "space_name": "S_2_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_E2_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_E_int 1",
            "space_name": "S_2_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_E2_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E2_floor 1",
            "space_name": "S_2_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 5.6,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_E2_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E3_floor",
            "space_name": "S_2_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 5.6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_E2_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E3_ceil 1",
            "space_name": "S_2_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_E2_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E2_ceil",
            "space_name": "S_2_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 5.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.3,
                    "vertex_y_coordinate": 9.9,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_H_E_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E2_W_int",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 10.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 10.6,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_E_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_W_int 2",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 10.6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 10.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_N_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_NW_S_int",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_N_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_S_int 2",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_N_int 2",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_floor 1",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 1.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W3_floor",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 1.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_H_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_ceil 1",
            "space_name": "S_2_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.9,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_NW_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_W_int 1",
            "space_name": "S_2_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_NW_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_NW",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_NW_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_N_int 1",
            "space_name": "S_2_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_NW_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_NW",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_NW_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W1_floor",
            "space_name": "S_2_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_NW_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W2_floor",
            "space_name": "S_2_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_NW_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_NW_ceil",
            "space_name": "S_2_NW",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_S_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_N_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E2_S_int",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_N_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_S_int",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_2_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W3_floor 1",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E3_floor 1",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_ceil 3": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_floor 2",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_ceil 4": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W4_floor",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_ceil 5": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E4_floor",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_S_ceil",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_ceil",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_2_S_floor 3": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E3_ceil",
            "space_name": "S_2_S",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_2_S"
        },
        "S_3_E1_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_E1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_E1"
        },
        "S_3_E1_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_E1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_E1"
        },
        "S_3_E1_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E2_N_int",
            "space_name": "S_3_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E1"
        },
        "S_3_E1_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_E_int 1",
            "space_name": "S_3_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E1"
        },
        "S_3_E1_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_E_floor 1",
            "space_name": "S_3_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E1"
        },
        "S_3_E1_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_ceil 2",
            "space_name": "S_3_E1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E1"
        },
        "S_3_E2_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_E2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E2_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E1_S_int",
            "space_name": "S_3_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E2_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E3_N_int",
            "space_name": "S_3_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E2_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_E_int 2",
            "space_name": "S_3_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E2_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_E_floor 2",
            "space_name": "S_3_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E2_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_ceil 1",
            "space_name": "S_3_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E2_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E2_ceil",
            "space_name": "S_3_E2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 7.81352417051333e-33
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 7.81352417051333e-33
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.88764567812905e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E3_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_E3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E3_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E2_S_int",
            "space_name": "S_3_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E3_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E4_N_int",
            "space_name": "S_3_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E3_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_E_int 3",
            "space_name": "S_3_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E3_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_E_floor 3",
            "space_name": "S_3_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E3_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E2_ceil 1",
            "space_name": "S_3_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 6.41186143763638e-31
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 2.4,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.4,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8,
                    "vertex_z_coordinate": 6.41186143763638e-31
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E3_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_ceil 1",
            "space_name": "S_3_E3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 2.4,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.4,
                    "vertex_z_coordinate": -2.88764567812905e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E4_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_E4",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_E4"
        },
        "S_3_E4_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E3_S_int",
            "space_name": "S_3_E4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E4"
        },
        "S_3_E4_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_E4",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_E4"
        },
        "S_3_E4_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_E_int 4",
            "space_name": "S_3_E4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E4"
        },
        "S_3_E4_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_E_floor 4",
            "space_name": "S_3_E4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E4"
        },
        "S_3_E4_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_ceil 5",
            "space_name": "S_3_E4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_E4"
        },
        "S_3_H_E_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E1_W_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.2,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_E_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E2_W_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 5.2,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 5.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.2,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_E_int 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E3_W_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 5.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 5.2,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_E_int 4": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E4_W_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W2_S_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W3_N_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_W_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W1_E_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 17.8,
                    "vertex_z_coordinate": 5.21156097651081e-29
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 17.8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_W_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W2_E_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 17.8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 17.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_W_int 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W3_E_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_W_int 4": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W4_E_int",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W2_floor 1",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 5.59999999999999,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -2.37126024431246e-29,
                    "vertex_y_coordinate": 5.59999999999999,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": -2.37126024431246e-29,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_ceil 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_H_floor",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 8.5388612777641e-30,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": -1.70777225555284e-29,
                    "vertex_y_coordinate": 5.59999999999999,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 5.59999999999999,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_E1_ceil",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": -5.12948915010911e-30
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 2.56474457505456e-30
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": -5.77529135625811e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": -5.77529135625809e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_ceil",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 8.31277366310198e-17
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.1,
                    "vertex_z_coordinate": 4.59948940175072e-16
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.1,
                    "vertex_z_coordinate": -3.57192888304126e-16
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -9.73695629476017e-33,
                    "vertex_z_coordinate": -3.85011903330868e-16
                },
                {
                    "vertex_x_coordinate": -1.0179549961845e-31,
                    "vertex_y_coordinate": 6.93111142972743e-33,
                    "vertex_z_coordinate": -2.61358052645595e-15
                },
                {
                    "vertex_x_coordinate": 2.78337215034947e-32,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": -2.96258271497326e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_H_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_ceil 3",
            "space_name": "S_3_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -1.1,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.1,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_W1_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_W_int 1",
            "space_name": "S_3_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W1"
        },
        "S_3_W1_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_W1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_W1"
        },
        "S_3_W1_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W2_N_int",
            "space_name": "S_3_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W1"
        },
        "S_3_W1_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_W1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_W1"
        },
        "S_3_W1_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W1_floor 1",
            "space_name": "S_3_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W1"
        },
        "S_3_W1_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_NW_ceil",
            "space_name": "S_3_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W1"
        },
        "S_3_W2_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_W_int 2",
            "space_name": "S_3_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -5.77529135625809e-15,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W2"
        },
        "S_3_W2_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W1_S_int",
            "space_name": "S_3_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W2"
        },
        "S_3_W2_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_N_int",
            "space_name": "S_3_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.77529135625809e-15,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -5.77529135625809e-15,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W2"
        },
        "S_3_W2_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_W2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.77529135625809e-15,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_W2"
        },
        "S_3_W2_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W1_floor 2",
            "space_name": "S_3_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -5.77529135625809e-15,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -4.74252048862482e-29,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 4.74252048862482e-29,
                    "vertex_y_coordinate": -5.77529135625809e-15,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W2"
        },
        "S_3_W2_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_NW_ceil 1",
            "space_name": "S_3_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": -1.44382283906452e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": -4.33146851719357e-15
                },
                {
                    "vertex_x_coordinate": 6.94874796868143e-31,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": -7.21911419532261e-15
                },
                {
                    "vertex_x_coordinate": -6.94874796868143e-31,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": -4.33146851719357e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W2"
        },
        "S_3_W3_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_W_int 3",
            "space_name": "S_3_W3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W3_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_S_int",
            "space_name": "S_3_W3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W3_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W4_N_int",
            "space_name": "S_3_W3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.32710365452397e-48,
                    "vertex_y_coordinate": -1.38262267274273e-32,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 3.32710365452398e-48,
                    "vertex_y_coordinate": 1.38262267274273e-32,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 2.94099300797276e-63
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W3_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_W3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W3_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W2_floor 2",
            "space_name": "S_3_W3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W3_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_H_ceil 1",
            "space_name": "S_3_W3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 1.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.7,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.8,
                    "vertex_z_coordinate": -2.88764567812905e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W3_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_ceil",
            "space_name": "S_3_W3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 1.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.44382283906452e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.94900558509054e-45,
                    "vertex_y_coordinate": 2.14601167900438e-61,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 8.94900558509054e-45,
                    "vertex_y_coordinate": 1.7,
                    "vertex_z_coordinate": -2.88764567812905e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W4_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_W_int 4",
            "space_name": "S_3_W4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W4"
        },
        "S_3_W4_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W3_S_int",
            "space_name": "S_3_W4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W4"
        },
        "S_3_W4_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_W4",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -3.27378434439047e-16,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -3.57255464452541e-32,
                    "vertex_y_coordinate": -9.82135303317142e-16,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 3.57255464452541e-32,
                    "vertex_y_coordinate": -3.27378434439048e-16,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 3.27378434439048e-16,
                    "vertex_z_coordinate": 5.49623791465445e-32
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_W4"
        },
        "S_3_W4_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_W4",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_W4"
        },
        "S_3_W4_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W2_floor 3",
            "space_name": "S_3_W4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 1.46216775424793e-45,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": -3.16168032574995e-29,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": -3.16168032574995e-29,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": 3.89999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W4"
        },
        "S_3_W4_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_2_S_ceil 4",
            "space_name": "S_3_W4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.87476478354818e-45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": 9.87476478354818e-45,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.88764567812905e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_3_W4"
        },
        "S_4_E_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_H_E_int",
            "space_name": "S_4_E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_E_floor",
            "space_name": "S_4_E",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E1_ceil",
            "space_name": "S_4_E",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 20.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 20.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E2_ceil",
            "space_name": "S_4_E",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 20.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 12.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 20.3,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_floor 3": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E3_ceil",
            "space_name": "S_4_E",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 12.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.3,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_E_floor 4": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_E4_ceil",
            "space_name": "S_4_E",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_H_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_E_W_int",
            "space_name": "S_4_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 3.55779740696331e-17,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W1_S_int",
            "space_name": "S_4_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -8.66293703438714e-15
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.29999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W2_N_int",
            "space_name": "S_4_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.55779740696331e-17,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.61614608676363e-33,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 1.55534135728286e-32,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 3.55779740696331e-17,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_W_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W1_E_int",
            "space_name": "S_4_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_W_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W2_E_int",
            "space_name": "S_4_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -1.6178989458073e-32,
                    "vertex_y_coordinate": 3.55779740696331e-17,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.29999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_H_floor",
            "space_name": "S_4_H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 3.55779740696331e-17,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 1.93061579200289e-29,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 1.93061579200289e-29,
                    "vertex_y_coordinate": 3.55779740696331e-17,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_H_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_ceil 1",
            "space_name": "S_4_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 1.12351793563562e-15
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 1.55534135728286e-32,
                    "vertex_z_coordinate": 1.44264158183596e-15
                },
                {
                    "vertex_x_coordinate": 6.90074240674722e-31,
                    "vertex_y_coordinate": -7.61614608676363e-33,
                    "vertex_z_coordinate": -7.0642814110576e-16
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -8.43349435252533e-16
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -6.70444867963904e-15
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -6.79285455459994e-15
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -9.31755310213438e-16
                },
                {
                    "vertex_x_coordinate": 1.00181013427651e-30,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": -1.0255517873061e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_W1_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_H_W_int 1",
            "space_name": "S_4_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W1_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_W1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W1_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_H_N_int",
            "space_name": "S_4_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W1_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_W1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W1_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_W1_floor",
            "space_name": "S_4_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W1_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W1_ceil",
            "space_name": "S_4_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W1_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W2_ceil",
            "space_name": "S_4_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W2_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_H_W_int 2",
            "space_name": "S_4_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": -8.66293703438714e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_4_W2_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_H_S_int",
            "space_name": "S_4_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.29999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_4_W2_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_W2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": -8.66293703438714e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": -8.66293703438714e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": 3.29999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_4_W2_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_4_W2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": -8.66293703438714e-15
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": 3.29999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_4_W2_ceil": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_W2_floor",
            "space_name": "S_4_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.3
                },
                {
                    "vertex_x_coordinate": -3.55689036646862e-29,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.29999999999999
                },
                {
                    "vertex_x_coordinate": 3.55689036646862e-29,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": 3.29999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_4_W2_floor 1": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_H_ceil",
            "space_name": "S_4_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.44382283906452e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 7.1,
                    "vertex_z_coordinate": 1.44382283906452e-15
                },
                {
                    "vertex_x_coordinate": 6.94874796868136e-31,
                    "vertex_y_coordinate": 7.1,
                    "vertex_z_coordinate": -1.44382283906452e-15
                },
                {
                    "vertex_x_coordinate": -6.94874796868154e-31,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -4.33146851719357e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_4_W2_floor 2": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W3_ceil",
            "space_name": "S_4_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 7.1,
                    "vertex_z_coordinate": 2.16573425859678e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.16573425859678e-15
                },
                {
                    "vertex_x_coordinate": -1.56346829295326e-30,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -6.49720277579035e-15
                },
                {
                    "vertex_x_coordinate": 1.56346829295326e-30,
                    "vertex_y_coordinate": 7.1,
                    "vertex_z_coordinate": -2.16573425859678e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_4_W2_floor 3": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_3_W4_ceil",
            "space_name": "S_4_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -2.16573425859679e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": -6.49720277579035e-15
                },
                {
                    "vertex_x_coordinate": 1.56346829295326e-30,
                    "vertex_y_coordinate": -1.30951373775619e-15,
                    "vertex_z_coordinate": -1.08286712929839e-14
                },
                {
                    "vertex_x_coordinate": -1.56346829295326e-30,
                    "vertex_y_coordinate": 4.3,
                    "vertex_z_coordinate": -6.49720277579035e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_5_E_E_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_E"
        },
        "S_5_E_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_E"
        },
        "S_5_E_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_E"
        },
        "S_5_E_W_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_H_E_int",
            "space_name": "S_5_E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_E"
        },
        "S_5_E_ceil": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_E"
        },
        "S_5_E_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_E_ceil",
            "space_name": "S_5_E",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_E"
        },
        "S_5_H_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_E_W_int",
            "space_name": "S_5_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": -3.43083235899629e-15,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": -2.87053986016857e-15,
                    "vertex_z_coordinate": -8.66293703438714e-15
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_W1_S_int",
            "space_name": "S_5_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.49999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": -2.88764567812905e-15
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_W2_N_int",
            "space_name": "S_5_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": -3.43083235899629e-15,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": -2.87053986016857e-15,
                    "vertex_z_coordinate": -8.66293703438714e-15
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": -2.87053986016857e-15,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": -3.43083235899629e-15,
                    "vertex_z_coordinate": 3.49999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_W_int 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_W1_E_int",
            "space_name": "S_5_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_W_int 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_W2_E_int",
            "space_name": "S_5_H",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": -2.87053986016857e-15,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": -3.43083235899629e-15,
                    "vertex_z_coordinate": 3.49999999999999
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.49999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_ceil": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": -3.43083235899629e-15,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -5.7752913562581e-15,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.49999999999999
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": -3.43083235899629e-15,
                    "vertex_z_coordinate": 3.49999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_H_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_H_ceil",
            "space_name": "S_5_H",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": -1.68548820173423e-15
                },
                {
                    "vertex_x_coordinate": 2.2,
                    "vertex_y_coordinate": -2.87053986016857e-15,
                    "vertex_z_coordinate": -6.42396190610579e-15
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": -2.87053986016857e-15,
                    "vertex_z_coordinate": -8.49371981277445e-15
                },
                {
                    "vertex_x_coordinate": -5.77529135625808e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -6.4606584598853e-15
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.21054527507998e-14
                },
                {
                    "vertex_x_coordinate": -6,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -1.0792767467832e-14
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": -5.1479731769175e-15
                },
                {
                    "vertex_x_coordinate": -5.7752913562581e-15,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": -3.75524610840289e-15
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_W1_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_H_W_int 1",
            "space_name": "S_5_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_W1"
        },
        "S_5_W1_N_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_W1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_W1"
        },
        "S_5_W1_S_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_H_N_int",
            "space_name": "S_5_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_W1"
        },
        "S_5_W1_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_W1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_W1"
        },
        "S_5_W1_ceil": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_W1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_W1"
        },
        "S_5_W1_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W1_ceil",
            "space_name": "S_5_W1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_W1"
        },
        "S_5_W2_E_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_H_W_int 2",
            "space_name": "S_5_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.50000000000001
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -9.02285644831472e-16,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.06477780780156e-16,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_W2"
        },
        "S_5_W2_N_int": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_5_H_S_int",
            "space_name": "S_5_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.50000000000001
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_W2"
        },
        "S_5_W2_S_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_W2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.47841045256378e-45,
                    "vertex_y_coordinate": -3.63076975015026e-15,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 4.81103205497674e-45,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.06477780780155e-16,
                    "vertex_z_coordinate": -5.77529135625809e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -9.02285644831473e-16,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_W2"
        },
        "S_5_W2_W_wall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_W2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": -1.15505827125162e-14
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3.63076975015026e-15,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_W2"
        },
        "S_5_W2_ceil": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_5_W2",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.37126024431244e-29,
                    "vertex_y_coordinate": -3.63076975015026e-15,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -9.02285644831485e-16,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.50000000000001
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_5_W2"
        },
        "S_5_W2_floor": {
            "construction_name": "Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_4_W2_ceil",
            "space_name": "S_5_W2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.44382283906455e-15
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": -1.06477780780156e-16,
                    "vertex_z_coordinate": -4.33146851719355e-15
                },
                {
                    "vertex_x_coordinate": 2.08462439060436e-30,
                    "vertex_y_coordinate": -2.83496188609894e-15,
                    "vertex_z_coordinate": -1.29944055515807e-14
                },
                {
                    "vertex_x_coordinate": -5.77529135625809e-15,
                    "vertex_y_coordinate": 12.7,
                    "vertex_z_coordinate": -1.01067598734517e-14
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "HVAC_S_5_W2"
        },
        "S_b_roof": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_S_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "S_b_roof 1": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E2_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 12.2,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 19.9,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 19.9,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 12.2,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "S_b_roof 2": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E3_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 12.2,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 12.2,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "S_b_roof 3": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_NW_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "S_b_roof 4": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_E1_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 19.9,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 19.9,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "S_b_roof 5": {
            "construction_name": "Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "S_1_H_floor",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 53.3,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 20.9,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 51.1,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "S_b_roof 6": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 45.1,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 29.6,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 1": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 3": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 4": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 5": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 6": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 7": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 8": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 9": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 10": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 54,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 11": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 64.2,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40.95,
                    "vertex_y_coordinate": 35.4,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 12": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Ground",
            "space_name": "Basement",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                },
                {
                    "vertex_x_coordinate": 3.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 60.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.8
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement 1"
        },
        "Surface 14": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 14.765,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 14.765,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_W"
        },
        "Surface 15": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 14.765,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 14.765,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.765,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 14.765,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_W"
        },
        "Surface 17": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_M",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.00000000000001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.00000000000001
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_M"
        },
        "Surface 18": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_M",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6.00000000000001
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6.00000000000001
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_M"
        },
        "Surface 19": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_3_H",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 8.19999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 22.5,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 1.91972534237825e-29,
                    "vertex_y_coordinate": 13.8,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": -3.83945068475659e-29,
                    "vertex_y_coordinate": 1.85584077753421e-29,
                    "vertex_z_coordinate": 3.89999999999999
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -1.39188058315065e-29,
                    "vertex_z_coordinate": 3.9
                },
                {
                    "vertex_x_coordinate": 5.99999999999999,
                    "vertex_y_coordinate": -7.1,
                    "vertex_z_coordinate": 3.9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_3_H"
        },
        "Surface 20": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_W",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.175,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 6.175,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_W"
        },
        "Surface 22": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_S"
        },
        "Surface 25": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_E"
        },
        "Surface 26": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -7.21911419532262e-16
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_E"
        },
        "Surface 27": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "M_1_E",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 20.475,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": -7.21911419532262e-16
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.6,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_M_1_E"
        },
        "Surface 30": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_S"
        },
        "Surface 32": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6",
            "outside_boundary_condition": "Outdoors",
            "space_name": "S_1_S",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.2
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 4.2
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "HVAC_S_1_S"
        }
    },
    "Chiller:Electric:EIR": {
        "Main Chiller": {
            "chilled_water_inlet_node_name": "Chiller CHW Loop Equip Inlet",
            "chilled_water_outlet_node_name": "Chiller CHW Loop Equip Outlet",
            "condenser_inlet_node_name": "Condenser Water Loop Demand Chiller Inlet",
            "condenser_outlet_node_name": "Condenser Water Loop Demand Chiller Outlet",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "Chiller CapFT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Chiller EIRPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Chiller EIRFT",
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.1,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1.0,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_entering_condenser_fluid_temperature": 29,
            "reference_leaving_chilled_water_temperature": 7
        }
    },
    "Coil:Cooling:Water": {
        "AHU_M3 CC": {
            "air_inlet_node_name": "AHU_M3 HC Outlet",
            "air_outlet_node_name": "AHU_M3 CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "AHU_M3 CHW Inlet",
            "water_outlet_node_name": "AHU_M3 CHW Outlet"
        },
        "AHU_M4 CC": {
            "air_inlet_node_name": "AHU_M4 HC Outlet",
            "air_outlet_node_name": "AHU_M4 CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "AHU_M4 CHW Inlet",
            "water_outlet_node_name": "AHU_M4 CHW Outlet"
        },
        "AHU_M5 CC": {
            "air_inlet_node_name": "AHU_M5 HC Outlet",
            "air_outlet_node_name": "AHU_M5 CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "AHU_M5 CHW Inlet",
            "water_outlet_node_name": "AHU_M5 CHW Outlet"
        },
        "AHU_M6 CC": {
            "air_inlet_node_name": "AHU_M6 HC Outlet",
            "air_outlet_node_name": "AHU_M6 CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
