            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "AHU_M6 CHW Inlet",
            "water_outlet_node_name": "AHU_M6 CHW Outlet"
        },
        "AHU_M7 CC": {
            "air_inlet_node_name": "AHU_M7 HC Outlet",
            "air_outlet_node_name": "AHU_M7 CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "AHU_M7 CHW Inlet",
            "water_outlet_node_name": "AHU_M7 CHW Outlet"
        },
        "AHU_M8 CC": {
            "air_inlet_node_name": "AHU_M8 HC Outlet",
            "air_outlet_node_name": "AHU_M8 CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "AHU_M8 CHW Inlet",
            "water_outlet_node_name": "AHU_M8 CHW Outlet"
        },
        "HVAC_M_1_E FCU CC": {
            "air_inlet_node_name": "HVAC_M_1_E FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_1_E FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_1_E FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_1_E FCU CHW Outlet"
        },
        "HVAC_M_1_M FCU CC": {
            "air_inlet_node_name": "HVAC_M_1_M FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_1_M FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_1_M FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_1_M FCU CHW Outlet"
        },
        "HVAC_M_1_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_1_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_1_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_1_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_1_W FCU CHW Outlet"
        },
        "HVAC_M_2_E FCU CC": {
            "air_inlet_node_name": "HVAC_M_2_E FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_2_E FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_2_E FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_2_E FCU CHW Outlet"
        },
        "HVAC_M_2_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_2_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_2_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_2_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_2_W FCU CHW Outlet"
        },
        "HVAC_M_3_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_3_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_3_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_3_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_3_W FCU CHW Outlet"
        },
        "HVAC_M_4_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_4_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_4_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_4_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_4_W FCU CHW Outlet"
        },
        "HVAC_M_5_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_5_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_5_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_5_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_5_W FCU CHW Outlet"
        },
        "HVAC_M_6_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_6_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_6_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_6_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_6_W FCU CHW Outlet"
        },
        "HVAC_M_7_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_7_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_7_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_7_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_7_W FCU CHW Outlet"
        },
        "HVAC_M_8_W FCU CC": {
            "air_inlet_node_name": "HVAC_M_8_W FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_M_8_W FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_M_8_W FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_M_8_W FCU CHW Outlet"
        },
        "HVAC_S_1_E1 FCU CC": {
            "air_inlet_node_name": "HVAC_S_1_E1 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_1_E1 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_1_E1 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_1_E1 FCU CHW Outlet"
        },
        "HVAC_S_1_E2 FCU CC": {
            "air_inlet_node_name": "HVAC_S_1_E2 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_1_E2 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_1_E2 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_1_E2 FCU CHW Outlet"
        },
        "HVAC_S_1_E3 FCU CC": {
            "air_inlet_node_name": "HVAC_S_1_E3 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_1_E3 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_1_E3 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_1_E3 FCU CHW Outlet"
        },
        "HVAC_S_1_H FCU CC": {
            "air_inlet_node_name": "HVAC_S_1_H FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_1_H FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_1_H FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_1_H FCU CHW Outlet"
        },
        "HVAC_S_1_NW FCU CC": {
            "air_inlet_node_name": "HVAC_S_1_NW FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_1_NW FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_1_NW FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_1_NW FCU CHW Outlet"
        },
        "HVAC_S_1_S FCU CC": {
            "air_inlet_node_name": "HVAC_S_1_S FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_1_S FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_1_S FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_1_S FCU CHW Outlet"
        },
        "HVAC_S_2_E1 FCU CC": {
            "air_inlet_node_name": "HVAC_S_2_E1 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_2_E1 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_2_E1 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_2_E1 FCU CHW Outlet"
        },
        "HVAC_S_2_E2 FCU CC": {
            "air_inlet_node_name": "HVAC_S_2_E2 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_2_E2 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_2_E2 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_2_E2 FCU CHW Outlet"
        },
        "HVAC_S_2_H FCU CC": {
            "air_inlet_node_name": "HVAC_S_2_H FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_2_H FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_2_H FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_2_H FCU CHW Outlet"
        },
        "HVAC_S_2_NW FCU CC": {
            "air_inlet_node_name": "HVAC_S_2_NW FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_2_NW FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_2_NW FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_2_NW FCU CHW Outlet"
        },
        "HVAC_S_2_S FCU CC": {
            "air_inlet_node_name": "HVAC_S_2_S FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_2_S FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_2_S FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_2_S FCU CHW Outlet"
        },
        "HVAC_S_3_E1 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_E1 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_E1 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_E1 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E1 FCU CHW Outlet"
        },
        "HVAC_S_3_E2 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_E2 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_E2 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_E2 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E2 FCU CHW Outlet"
        },
        "HVAC_S_3_E3 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_E3 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_E3 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_E3 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E3 FCU CHW Outlet"
        },
        "HVAC_S_3_E4 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_E4 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_E4 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_E4 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E4 FCU CHW Outlet"
        },
        "HVAC_S_3_H FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_H FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_H FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_H FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_H FCU CHW Outlet"
        },
        "HVAC_S_3_W1 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_W1 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_W1 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_W1 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W1 FCU CHW Outlet"
        },
        "HVAC_S_3_W2 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_W2 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_W2 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_W2 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W2 FCU CHW Outlet"
        },
        "HVAC_S_3_W3 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_W3 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_W3 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_W3 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W3 FCU CHW Outlet"
        },
        "HVAC_S_3_W4 FCU CC": {
            "air_inlet_node_name": "HVAC_S_3_W4 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_3_W4 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_3_W4 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W4 FCU CHW Outlet"
        },
        "HVAC_S_4_E FCU CC": {
            "air_inlet_node_name": "HVAC_S_4_E FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_4_E FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_4_E FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_4_E FCU CHW Outlet"
        },
        "HVAC_S_4_H FCU CC": {
            "air_inlet_node_name": "HVAC_S_4_H FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_4_H FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_4_H FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_4_H FCU CHW Outlet"
        },
        "HVAC_S_4_W1 FCU CC": {
            "air_inlet_node_name": "HVAC_S_4_W1 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_4_W1 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_4_W1 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_4_W1 FCU CHW Outlet"
        },
        "HVAC_S_4_W2 FCU CC": {
            "air_inlet_node_name": "HVAC_S_4_W2 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_4_W2 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_4_W2 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_4_W2 FCU CHW Outlet"
        },
        "HVAC_S_5_E FCU CC": {
            "air_inlet_node_name": "HVAC_S_5_E FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_5_E FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_5_E FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_5_E FCU CHW Outlet"
        },
        "HVAC_S_5_H FCU CC": {
            "air_inlet_node_name": "HVAC_S_5_H FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_5_H FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_5_H FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_5_H FCU CHW Outlet"
        },
        "HVAC_S_5_W1 FCU CC": {
            "air_inlet_node_name": "HVAC_S_5_W1 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_5_W1 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_5_W1 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_5_W1 FCU CHW Outlet"
        },
        "HVAC_S_5_W2 FCU CC": {
            "air_inlet_node_name": "HVAC_S_5_W2 FCU Fan Outlet",
            "air_outlet_node_name": "HVAC_S_5_W2 FCU CC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "HVAC_S_5_W2 FCU CHW Inlet",
            "water_outlet_node_name": "HVAC_S_5_W2 FCU CHW Outlet"
        }
    },
    "Coil:Heating:Water": {
        "AHU_M3 HC": {
            "air_inlet_node_name": "AHU_M3 Mixed Air",
            "air_outlet_node_name": "AHU_M3 HC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU_M3 HW Inlet",
            "water_outlet_node_name": "AHU_M3 HW Outlet"
        },
        "AHU_M4 HC": {
            "air_inlet_node_name": "AHU_M4 Mixed Air",
            "air_outlet_node_name": "AHU_M4 HC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU_M4 HW Inlet",
            "water_outlet_node_name": "AHU_M4 HW Outlet"
        },
        "AHU_M5 HC": {
            "air_inlet_node_name": "AHU_M5 Mixed Air",
            "air_outlet_node_name": "AHU_M5 HC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU_M5 HW Inlet",
            "water_outlet_node_name": "AHU_M5 HW Outlet"
        },
        "AHU_M6 HC": {
            "air_inlet_node_name": "AHU_M6 Mixed Air",
            "air_outlet_node_name": "AHU_M6 HC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU_M6 HW Inlet",
            "water_outlet_node_name": "AHU_M6 HW Outlet"
        },
        "AHU_M7 HC": {
            "air_inlet_node_name": "AHU_M7 Mixed Air",
            "air_outlet_node_name": "AHU_M7 HC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU_M7 HW Inlet",
            "water_outlet_node_name": "AHU_M7 HW Outlet"
        },
        "AHU_M8 HC": {
            "air_inlet_node_name": "AHU_M8 Mixed Air",
            "air_outlet_node_name": "AHU_M8 HC Outlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU_M8 HW Inlet",
            "water_outlet_node_name": "AHU_M8 HW Outlet"
        },
        "HVAC_M_1_E FCU HC": {
            "air_inlet_node_name": "HVAC_M_1_E FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_1_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_1_E FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_1_E FCU HW Outlet"
        },
        "HVAC_M_1_M FCU HC": {
            "air_inlet_node_name": "HVAC_M_1_M FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_1_M Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_1_M FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_1_M FCU HW Outlet"
        },
        "HVAC_M_1_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_1_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_1_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_1_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_1_W FCU HW Outlet"
        },
        "HVAC_M_2_E FCU HC": {
            "air_inlet_node_name": "HVAC_M_2_E FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_2_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_2_E FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_2_E FCU HW Outlet"
        },
        "HVAC_M_2_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_2_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_2_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_2_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_2_W FCU HW Outlet"
        },
        "HVAC_M_3_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_3_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_3_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_3_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_3_W FCU HW Outlet"
        },
        "HVAC_M_4_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_4_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_4_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_4_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_4_W FCU HW Outlet"
        },
        "HVAC_M_5_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_5_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_5_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_5_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_5_W FCU HW Outlet"
        },
        "HVAC_M_6_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_6_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_6_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_6_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_6_W FCU HW Outlet"
        },
        "HVAC_M_7_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_7_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_7_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_7_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_7_W FCU HW Outlet"
        },
        "HVAC_M_8_W FCU HC": {
            "air_inlet_node_name": "HVAC_M_8_W FCU CC Outlet",
            "air_outlet_node_name": "HVAC_M_8_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_M_8_W FCU HW Inlet",
            "water_outlet_node_name": "HVAC_M_8_W FCU HW Outlet"
        },
        "HVAC_S_1_E1 FCU HC": {
            "air_inlet_node_name": "HVAC_S_1_E1 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_1_E1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_1_E1 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_1_E1 FCU HW Outlet"
        },
        "HVAC_S_1_E2 FCU HC": {
            "air_inlet_node_name": "HVAC_S_1_E2 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_1_E2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_1_E2 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_1_E2 FCU HW Outlet"
        },
        "HVAC_S_1_E3 FCU HC": {
            "air_inlet_node_name": "HVAC_S_1_E3 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_1_E3 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_1_E3 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_1_E3 FCU HW Outlet"
        },
        "HVAC_S_1_H FCU HC": {
            "air_inlet_node_name": "HVAC_S_1_H FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_1_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_1_H FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_1_H FCU HW Outlet"
        },
        "HVAC_S_1_NW FCU HC": {
            "air_inlet_node_name": "HVAC_S_1_NW FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_1_NW Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_1_NW FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_1_NW FCU HW Outlet"
        },
        "HVAC_S_1_S FCU HC": {
            "air_inlet_node_name": "HVAC_S_1_S FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_1_S Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_1_S FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_1_S FCU HW Outlet"
        },
        "HVAC_S_2_E1 FCU HC": {
            "air_inlet_node_name": "HVAC_S_2_E1 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_2_E1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_2_E1 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_2_E1 FCU HW Outlet"
        },
        "HVAC_S_2_E2 FCU HC": {
            "air_inlet_node_name": "HVAC_S_2_E2 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_2_E2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_2_E2 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_2_E2 FCU HW Outlet"
        },
        "HVAC_S_2_H FCU HC": {
            "air_inlet_node_name": "HVAC_S_2_H FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_2_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_2_H FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_2_H FCU HW Outlet"
        },
        "HVAC_S_2_NW FCU HC": {
            "air_inlet_node_name": "HVAC_S_2_NW FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_2_NW Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_2_NW FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_2_NW FCU HW Outlet"
        },
        "HVAC_S_2_S FCU HC": {
            "air_inlet_node_name": "HVAC_S_2_S FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_2_S Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_2_S FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_2_S FCU HW Outlet"
        },
        "HVAC_S_3_E1 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_E1 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_E1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_E1 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E1 FCU HW Outlet"
        },
        "HVAC_S_3_E2 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_E2 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_E2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_E2 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E2 FCU HW Outlet"
        },
        "HVAC_S_3_E3 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_E3 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_E3 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_E3 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E3 FCU HW Outlet"
        },
        "HVAC_S_3_E4 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_E4 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_E4 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_E4 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_E4 FCU HW Outlet"
        },
        "HVAC_S_3_H FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_H FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_H FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_H FCU HW Outlet"
        },
        "HVAC_S_3_W1 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_W1 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_W1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_W1 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W1 FCU HW Outlet"
        },
        "HVAC_S_3_W2 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_W2 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_W2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_W2 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W2 FCU HW Outlet"
        },
        "HVAC_S_3_W3 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_W3 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_W3 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_W3 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W3 FCU HW Outlet"
        },
        "HVAC_S_3_W4 FCU HC": {
            "air_inlet_node_name": "HVAC_S_3_W4 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_3_W4 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_3_W4 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_3_W4 FCU HW Outlet"
        },
        "HVAC_S_4_E FCU HC": {
            "air_inlet_node_name": "HVAC_S_4_E FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_4_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_4_E FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_4_E FCU HW Outlet"
        },
        "HVAC_S_4_H FCU HC": {
            "air_inlet_node_name": "HVAC_S_4_H FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_4_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_4_H FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_4_H FCU HW Outlet"
        },
        "HVAC_S_4_W1 FCU HC": {
            "air_inlet_node_name": "HVAC_S_4_W1 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_4_W1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_4_W1 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_4_W1 FCU HW Outlet"
        },
        "HVAC_S_4_W2 FCU HC": {
            "air_inlet_node_name": "HVAC_S_4_W2 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_4_W2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_4_W2 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_4_W2 FCU HW Outlet"
        },
        "HVAC_S_5_E FCU HC": {
            "air_inlet_node_name": "HVAC_S_5_E FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_5_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_5_E FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_5_E FCU HW Outlet"
        },
        "HVAC_S_5_H FCU HC": {
            "air_inlet_node_name": "HVAC_S_5_H FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_5_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_5_H FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_5_H FCU HW Outlet"
        },
        "HVAC_S_5_W1 FCU HC": {
            "air_inlet_node_name": "HVAC_S_5_W1 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_5_W1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_5_W1 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_5_W1 FCU HW Outlet"
        },
        "HVAC_S_5_W2 FCU HC": {
            "air_inlet_node_name": "HVAC_S_5_W2 FCU CC Outlet",
            "air_outlet_node_name": "HVAC_S_5_W2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "HVAC_S_5_W2 FCU HW Inlet",
            "water_outlet_node_name": "HVAC_S_5_W2 FCU HW Outlet"
        }
    },
    "Connector:Mixer": {
        "Chiller CHW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_M_1_E FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_M_1_M FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_M_1_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_M_2_E FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_M_2_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_M_3_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_M_4_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_E1 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_E2 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_E3 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_H FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_NW FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_S FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_E1 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_E2 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_H FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_NW FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_S FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E1 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E2 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E3 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E4 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_H FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W1 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W2 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W3 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W4 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_E FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_H FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_W1 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_W2 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_E FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_H FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_W1 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_W2 FCU CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand AHU_M3 CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand AHU_M4 CC Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller CHW Loop Demand Outlet Branch"
        },
        "Chiller CHW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller CHW Loop Supply Equip Branch"
                },
                {
                    "inlet_branch_name": "Chiller CHW Loop Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller CHW Loop Supply Outlet Branch"
        },
        "Condenser Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Chiller Branch"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Demand Outlet Branch"
        },
        "Condenser Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Equip Branch"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Supply Outlet Branch"
        },
        "District HW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_M_1_E FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_M_1_M FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_M_1_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_M_2_E FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_M_2_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_M_3_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_M_4_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_1_E1 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_1_E2 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_1_E3 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_1_H FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_1_NW FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_1_S FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_2_E1 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_2_E2 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_2_H FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_2_NW FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_2_S FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_E1 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_E2 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_E3 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_E4 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_H FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_W1 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_W2 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_W3 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_3_W4 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_4_E FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_4_H FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_4_W1 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_4_W2 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_5_E FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_5_H FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_5_W1 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand HVAC_S_5_W2 FCU HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand AHU_M3 HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand AHU_M4 HC Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "District HW Loop Demand Outlet Branch"
        },
        "District HW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "District HW Loop Supply Equip Branch"
                },
                {
                    "inlet_branch_name": "District HW Loop Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "District HW Loop Supply Outlet Branch"
        },
        "GSHP CHW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand HVAC_M_5_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand HVAC_M_6_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand HVAC_M_7_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand HVAC_M_8_W FCU CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand AHU_M5 CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand AHU_M6 CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand AHU_M7 CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand AHU_M8 CC Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "GSHP CHW Loop Demand Outlet Branch"
        },
        "GSHP CHW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "GSHP CHW Loop Supply Equip Branch"
                },
                {
                    "inlet_branch_name": "GSHP CHW Loop Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "GSHP CHW Loop Supply Outlet Branch"
        },
        "GSHP HW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "GSHP HW Loop Demand HVAC_M_5_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand HVAC_M_6_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand HVAC_M_7_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand HVAC_M_8_W FCU HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand AHU_M5 HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand AHU_M6 HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand AHU_M7 HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand AHU_M8 HC Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "GSHP HW Loop Demand Outlet Branch"
        },
        "GSHP HW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "GSHP HW Loop Supply Equip Branch"
                },
                {
                    "inlet_branch_name": "GSHP HW Loop Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "GSHP HW Loop Supply Outlet Branch"
        },
        "Ground Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Ground Loop Demand GSHP Htg Branch"
                },
                {
                    "inlet_branch_name": "Ground Loop Demand GSHP Clg Branch"
                },
                {
                    "inlet_branch_name": "Ground Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Ground Loop Demand Outlet Branch"
        },
        "Ground Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Ground Loop Supply Equip Branch"
                },
                {
                    "inlet_branch_name": "Ground Loop Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Ground Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Chiller CHW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_M_1_E FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_M_1_M FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_M_1_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_M_2_E FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_M_2_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_M_3_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_M_4_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_E1 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_E2 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_E3 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_H FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_NW FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_1_S FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_E1 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_E2 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_H FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_NW FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_2_S FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E1 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E2 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E3 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_E4 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_H FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W1 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W2 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W3 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_3_W4 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_E FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_H FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_W1 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_4_W2 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_E FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_H FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_W1 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand HVAC_S_5_W2 FCU CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand AHU_M3 CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand AHU_M4 CC Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller CHW Loop Demand Inlet Branch"
        },
        "Chiller CHW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller CHW Loop Supply Equip Branch"
                },
                {
                    "outlet_branch_name": "Chiller CHW Loop Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller CHW Loop Supply Inlet Branch"
        },
        "Condenser Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Chiller Branch"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Demand Inlet Branch"
        },
        "Condenser Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Equip Branch"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Supply Inlet Branch"
        },
        "District HW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_M_1_E FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_M_1_M FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_M_1_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_M_2_E FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_M_2_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_M_3_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_M_4_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_1_E1 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_1_E2 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_1_E3 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_1_H FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_1_NW FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_1_S FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_2_E1 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_2_E2 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_2_H FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_2_NW FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_2_S FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_E1 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_E2 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_E3 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_E4 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_H FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_W1 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_W2 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_W3 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_3_W4 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_4_E FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_4_H FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_4_W1 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_4_W2 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_5_E FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_5_H FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_5_W1 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand HVAC_S_5_W2 FCU HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand AHU_M3 HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand AHU_M4 HC Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "District HW Loop Demand Inlet Branch"
        },
        "District HW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "District HW Loop Supply Equip Branch"
                },
                {
                    "outlet_branch_name": "District HW Loop Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "District HW Loop Supply Inlet Branch"
        },
        "GSHP CHW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand HVAC_M_5_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand HVAC_M_6_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand HVAC_M_7_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand HVAC_M_8_W FCU CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand AHU_M5 CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand AHU_M6 CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand AHU_M7 CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand AHU_M8 CC Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "GSHP CHW Loop Demand Inlet Branch"
        },
        "GSHP CHW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "GSHP CHW Loop Supply Equip Branch"
                },
                {
                    "outlet_branch_name": "GSHP CHW Loop Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "GSHP CHW Loop Supply Inlet Branch"
        },
        "GSHP HW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "GSHP HW Loop Demand HVAC_M_5_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand HVAC_M_6_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand HVAC_M_7_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand HVAC_M_8_W FCU HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand AHU_M5 HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand AHU_M6 HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand AHU_M7 HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand AHU_M8 HC Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "GSHP HW Loop Demand Inlet Branch"
        },
        "GSHP HW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "GSHP HW Loop Supply Equip Branch"
                },
                {
                    "outlet_branch_name": "GSHP HW Loop Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "GSHP HW Loop Supply Inlet Branch"
        },
        "Ground Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Ground Loop Demand GSHP Htg Branch"
                },
                {
                    "outlet_branch_name": "Ground Loop Demand GSHP Clg Branch"
                },
                {
                    "outlet_branch_name": "Ground Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Ground Loop Demand Inlet Branch"
        },
        "Ground Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Ground Loop Supply Equip Branch"
                },
                {
                    "outlet_branch_name": "Ground Loop Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Ground Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Chiller CHW Loop Demand Connectors": {
            "connector_1_name": "Chiller CHW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller CHW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chiller CHW Loop Supply Connectors": {
            "connector_1_name": "Chiller CHW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller CHW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Demand Connectors": {
            "connector_1_name": "Condenser Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Supply Connectors": {
            "connector_1_name": "Condenser Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "District HW Loop Demand Connectors": {
            "connector_1_name": "District HW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "District HW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "District HW Loop Supply Connectors": {
            "connector_1_name": "District HW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "District HW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "GSHP CHW Loop Demand Connectors": {
            "connector_1_name": "GSHP CHW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "GSHP CHW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "GSHP CHW Loop Supply Connectors": {
            "connector_1_name": "GSHP CHW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "GSHP CHW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "GSHP HW Loop Demand Connectors": {
            "connector_1_name": "GSHP HW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "GSHP HW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "GSHP HW Loop Supply Connectors": {
            "connector_1_name": "GSHP HW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "GSHP HW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Ground Loop Demand Connectors": {
            "connector_1_name": "Ground Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Ground Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Ground Loop Supply Connectors": {
            "connector_1_name": "Ground Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Ground Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1": {
            "layer_2": "Roof Insulation [18]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5": {
            "layer_2": "Roof Insulation [21]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8": {
            "layer_2": "Roof Insulation [26]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6": {
            "layer_2": "Roof Insulation [25]",
            "layer_3": "Metal Decking",
            "outside_layer": "Metal Roofing"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [31]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [35]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [36]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [37]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [40]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [42]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [44]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 1": {
            "outside_layer": "Theoretical Glass [167]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 2": {
            "outside_layer": "Theoretical Glass [197]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 3": {
            "outside_layer": "Theoretical Glass [202]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5": {
            "outside_layer": "Theoretical Glass [207]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 6": {
            "outside_layer": "Theoretical Glass [216]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8": {
            "outside_layer": "Theoretical Glass [221]"
        },
        "ExtSlabCarpet 4in ClimateZone 1-8": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "Exterior Door": {
            "layer_2": "I01 25mm insulation board",
            "outside_layer": "F08 Metal surface"
        },
        "Interior Ceiling": {
            "layer_2": "F05 Ceiling air space resistance",
            "layer_3": "F16 Acoustic tile",
            "outside_layer": "M11 100mm lightweight concrete"
        },
        "Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Interior Floor": {
            "layer_2": "F05 Ceiling air space resistance",
            "layer_3": "M11 100mm lightweight concrete",
            "outside_layer": "F16 Acoustic tile"
        },
        "Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Interior Wall": {
            "layer_2": "F04 Wall air space resistance",
            "layer_3": "G01a 19mm gypsum board",
            "outside_layer": "G01a 19mm gypsum board"
        },
        "Interior Window": {
            "outside_layer": "Clear 3mm"
        }
    },
    "Construction:AirBoundary": {
        "Air Wall": {
            "air_exchange_method": "None",
            "simple_mixing_air_changes_per_hour": 0
        }
    },
    "Controller:OutdoorAir": {
        "AHU_M3 OA Controller": {
            "actuator_node_name": "AHU_M3 OA Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "AHU_M3 Mixed Air",
            "relief_air_outlet_node_name": "AHU_M3 Relief Air",
            "return_air_node_name": "AHU_M3 Supply Inlet"
        },
        "AHU_M4 OA Controller": {
            "actuator_node_name": "AHU_M4 OA Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "AHU_M4 Mixed Air",
            "relief_air_outlet_node_name": "AHU_M4 Relief Air",
            "return_air_node_name": "AHU_M4 Supply Inlet"
        },
        "AHU_M5 OA Controller": {
            "actuator_node_name": "AHU_M5 OA Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "AHU_M5 Mixed Air",
            "relief_air_outlet_node_name": "AHU_M5 Relief Air",
            "return_air_node_name": "AHU_M5 Supply Inlet"
        },
        "AHU_M6 OA Controller": {
            "actuator_node_name": "AHU_M6 OA Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "AHU_M6 Mixed Air",
            "relief_air_outlet_node_name": "AHU_M6 Relief Air",
            "return_air_node_name": "AHU_M6 Supply Inlet"
        },
        "AHU_M7 OA Controller": {
            "actuator_node_name": "AHU_M7 OA Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "AHU_M7 Mixed Air",
            "relief_air_outlet_node_name": "AHU_M7 Relief Air",
            "return_air_node_name": "AHU_M7 Supply Inlet"
        },
        "AHU_M8 OA Controller": {
            "actuator_node_name": "AHU_M8 OA Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "AHU_M8 Mixed Air",
            "relief_air_outlet_node_name": "AHU_M8 Relief Air",
            "return_air_node_name": "AHU_M8 Supply Inlet"
        }
    },
    "Controller:WaterCoil": {
        "AHU_M3 CC Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU_M3 CHW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M3 CC Outlet"
        },
        "AHU_M3 HC Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU_M3 HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M3 HC Outlet"
        },
        "AHU_M4 CC Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU_M4 CHW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M4 CC Outlet"
        },
        "AHU_M4 HC Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU_M4 HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M4 HC Outlet"
        },
        "AHU_M5 CC Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU_M5 CHW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M5 CC Outlet"
        },
        "AHU_M5 HC Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU_M5 HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M5 HC Outlet"
        },
        "AHU_M6 CC Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU_M6 CHW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M6 CC Outlet"
        },
        "AHU_M6 HC Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU_M6 HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M6 HC Outlet"
        },
        "AHU_M7 CC Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU_M7 CHW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M7 CC Outlet"
        },
        "AHU_M7 HC Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU_M7 HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M7 HC Outlet"
        },
        "AHU_M8 CC Controller": {
            "action": "Reverse",
            "actuator_node_name": "AHU_M8 CHW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M8 CC Outlet"
        },
        "AHU_M8 HC Controller": {
            "action": "Normal",
            "actuator_node_name": "AHU_M8 HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "AHU_M8 HC Outlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 1
        }
    },
    "CoolingTower:SingleSpeed": {
        "Main Cooling Tower": {
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "water_inlet_node_name": "Condenser Water Loop Equip Inlet",
            "water_outlet_node_name": "Condenser Water Loop Equip Outlet"
        }
    },
    "Curve:Biquadratic": {
        "Chiller CapFT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.03,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": -0.003,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 12,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4,
            "minimum_value_of_y": 20
        },
        "Chiller EIRFT": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": -0.02,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.01,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "maximum_value_of_x": 12,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4,
            "minimum_value_of_y": 20
        }
    },
    "Curve:QuadLinear": {
        "GSHP Clg CapFT": {
            "coefficient1_constant": 1.0,
            "coefficient2_w": -0.01,
            "coefficient3_x": 0.005,
            "coefficient4_y": 0.0,
            "coefficient5_z": 0.0,
            "maximum_value_of_w": 15,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": 4,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "GSHP Clg EIRFT": {
            "coefficient1_constant": 0.8,
            "coefficient2_w": 0.005,
            "coefficient3_x": 0.005,
            "coefficient4_y": 0.0,
            "coefficient5_z": 0.0,
            "maximum_value_of_w": 15,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": 4,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "GSHP Htg CapFT": {
            "coefficient1_constant": 0.8,
            "coefficient2_w": -0.004,
            "coefficient3_x": 0.012,
            "coefficient4_y": 0.02,
            "coefficient5_z": 0.0,
            "maximum_value_of_w": 60,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": 30,
            "minimum_value_of_x": -5,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "GSHP Htg EIRFT": {
            "coefficient1_constant": 0.5,
            "coefficient2_w": 0.01,
            "coefficient3_x": -0.002,
            "coefficient4_y": 0.0,
            "coefficient5_z": 0.0,
            "maximum_value_of_w": 60,
            "maximum_value_of_x": 40,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": 30,
            "minimum_value_of_x": -5,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        }
    },
    "Curve:Quadratic": {
        "Chiller EIRPLR": {
            "coefficient1_constant": 0.1,
            "coefficient2_x": 0.9,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "GSHP EIRPLR": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 1.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Tower FanPowerRatio": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 1.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.009438948864,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "DistrictHeating:Water": {
        "District Heating": {
            "hot_water_inlet_node_name": "District HW Loop Equip Inlet",
            "hot_water_outlet_node_name": "District HW Loop Equip Outlet",
            "nominal_capacity": "Autosize"
        }
    },
    "ElectricEquipment": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Equip",
            "watts_per_floor_area": 7.6423763958639,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        },
        "189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment 2": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Equip",
            "watts_per_floor_area": 7.6423763958639,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8 2"
        }
    },
    "Fan:ConstantVolume": {
        "AHU_M3 Fan": {
            "air_inlet_node_name": "AHU_M3 CC Outlet",
            "air_outlet_node_name": "AHU_M3 Supply Outlet",
            "availability_schedule_name": "Always On Discrete",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600
        },
        "AHU_M4 Fan": {
            "air_inlet_node_name": "AHU_M4 CC Outlet",
            "air_outlet_node_name": "AHU_M4 Supply Outlet",
            "availability_schedule_name": "Always On Discrete",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600
        },
        "AHU_M5 Fan": {
            "air_inlet_node_name": "AHU_M5 CC Outlet",
            "air_outlet_node_name": "AHU_M5 Supply Outlet",
            "availability_schedule_name": "Always On Discrete",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600
        },
        "AHU_M6 Fan": {
            "air_inlet_node_name": "AHU_M6 CC Outlet",
            "air_outlet_node_name": "AHU_M6 Supply Outlet",
            "availability_schedule_name": "Always On Discrete",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600
        },
        "AHU_M7 Fan": {
            "air_inlet_node_name": "AHU_M7 CC Outlet",
            "air_outlet_node_name": "AHU_M7 Supply Outlet",
            "availability_schedule_name": "Always On Discrete",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600
        },
        "AHU_M8 Fan": {
            "air_inlet_node_name": "AHU_M8 CC Outlet",
            "air_outlet_node_name": "AHU_M8 Supply Outlet",
            "availability_schedule_name": "Always On Discrete",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600
        }
    },
    "Fan:SystemModel": {
        "HVAC_M_1_E FCU Fan": {
            "air_inlet_node_name": "HVAC_M_1_E FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_1_E FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_1_M FCU Fan": {
            "air_inlet_node_name": "HVAC_M_1_M FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_1_M FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_1_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_1_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_1_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_2_E FCU Fan": {
            "air_inlet_node_name": "HVAC_M_2_E FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_2_E FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_2_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_2_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_2_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_3_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_3_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_3_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_4_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_4_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_4_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_5_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_5_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_5_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_6_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_6_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_6_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_7_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_7_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_7_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_M_8_W FCU Fan": {
            "air_inlet_node_name": "HVAC_M_8_W FCU Mixed Air",
            "air_outlet_node_name": "HVAC_M_8_W FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_1_E1 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_1_E1 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_1_E1 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_1_E2 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_1_E2 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_1_E2 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_1_E3 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_1_E3 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_1_E3 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_1_H FCU Fan": {
            "air_inlet_node_name": "HVAC_S_1_H FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_1_H FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_1_NW FCU Fan": {
            "air_inlet_node_name": "HVAC_S_1_NW FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_1_NW FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_1_S FCU Fan": {
            "air_inlet_node_name": "HVAC_S_1_S FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_1_S FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_2_E1 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_2_E1 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_2_E1 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_2_E2 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_2_E2 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_2_E2 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_2_H FCU Fan": {
            "air_inlet_node_name": "HVAC_S_2_H FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_2_H FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_2_NW FCU Fan": {
            "air_inlet_node_name": "HVAC_S_2_NW FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_2_NW FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_2_S FCU Fan": {
            "air_inlet_node_name": "HVAC_S_2_S FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_2_S FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_E1 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_E1 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_E1 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_E2 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_E2 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_E2 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_E3 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_E3 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_E3 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_E4 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_E4 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_E4 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_H FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_H FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_H FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_W1 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_W1 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_W1 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_W2 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_W2 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_W2 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_W3 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_W3 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_W3 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_3_W4 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_3_W4 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_3_W4 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_4_E FCU Fan": {
            "air_inlet_node_name": "HVAC_S_4_E FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_4_E FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_4_H FCU Fan": {
            "air_inlet_node_name": "HVAC_S_4_H FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_4_H FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_4_W1 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_4_W1 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_4_W1 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_4_W2 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_4_W2 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_4_W2 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_5_E FCU Fan": {
            "air_inlet_node_name": "HVAC_S_5_E FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_5_E FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_5_H FCU Fan": {
            "air_inlet_node_name": "HVAC_S_5_H FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_5_H FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_5_W1 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_5_W1 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_5_W1 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        },
        "HVAC_S_5_W2 FCU Fan": {
            "air_inlet_node_name": "HVAC_S_5_W2 FCU Mixed Air",
            "air_outlet_node_name": "HVAC_S_5_W2 FCU Fan Outlet",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_pressure_rise": 75,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        }
    },
    "FenestrationSurface:Detailed": {
        "Sub Surface 1": {
            "building_surface_name": "M_8_SE_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4985,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 1.4985,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 6.6015,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 6.6015,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 2": {
            "building_surface_name": "M_8_SE_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.1,
            "vertex_1_y_coordinate": 1.74825,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 8.1,
            "vertex_2_y_coordinate": 1.74825,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 8.1,
            "vertex_3_y_coordinate": 7.70175,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 8.1,
            "vertex_4_y_coordinate": 7.70175,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 3": {
            "building_surface_name": "M_8_N3_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.1,
            "vertex_1_y_coordinate": 1.69275,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 7.1,
            "vertex_2_y_coordinate": 1.69275,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.1,
            "vertex_3_y_coordinate": 7.45725,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.1,
            "vertex_4_y_coordinate": 7.45725,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 4": {
            "building_surface_name": "M_8_N3_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.7865,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 5.7865,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.3135,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.3135,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 5": {
            "building_surface_name": "M_8_N2_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.557243,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 11.557243,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.623423,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.623423,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 6": {
            "building_surface_name": "M_8_N1_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.887007,
            "vertex_1_y_coordinate": 9.139847,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 3.887007,
            "vertex_2_y_coordinate": 9.139847,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.882327,
            "vertex_3_y_coordinate": 9.139847,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.882327,
            "vertex_4_y_coordinate": 9.139847,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 7": {
            "building_surface_name": "M_8_W_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.9585,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 12.9585,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.9415,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.9415,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 8": {
            "building_surface_name": "M_8_W_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.159,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.159,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.441,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.441,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 9": {
            "building_surface_name": "M_8_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.22,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 2.22,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 9.78,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 9.78,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 10": {
            "building_surface_name": "M_8_S_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.108,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 3.108,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 13.692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 13.692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 11": {
            "building_surface_name": "M_8_H_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.73425,
            "vertex_1_y_coordinate": -7.25,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 17.73425,
            "vertex_2_y_coordinate": -7.25,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 20.91575,
            "vertex_3_y_coordinate": -7.25,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 20.91575,
            "vertex_4_y_coordinate": -7.25,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 12": {
            "building_surface_name": "M_7_S_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.517105,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 5.517105,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 24.432895,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 24.432895,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 13": {
            "building_surface_name": "M_7_S_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 29.95,
            "vertex_1_y_coordinate": 3.426316,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 29.95,
            "vertex_2_y_coordinate": 3.426316,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 29.95,
            "vertex_3_y_coordinate": 15.173684,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 29.95,
            "vertex_4_y_coordinate": 15.173684,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 14": {
            "building_surface_name": "M_7_S_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.107895,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 28.107895,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 21.792105,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 21.792105,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 15": {
            "building_surface_name": "M_7_N2_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.078947,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 4.078947,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.921053,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.921053,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 16": {
            "building_surface_name": "M_7_N_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.014474,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 9.014474,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.035526,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.035526,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 17": {
            "building_surface_name": "M_7_W_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.971053,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 12.971053,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.928947,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.928947,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 18": {
            "building_surface_name": "M_7_W_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.173684,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.173684,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.426316,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.426316,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 19": {
            "building_surface_name": "M_7_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.210526,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 2.210526,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 9.789474,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 9.789474,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 20": {
            "building_surface_name": "M_6_W_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.173684,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.173684,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.426316,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.426316,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 21": {
            "building_surface_name": "M_6_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.210526,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 2.210526,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 9.789474,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 9.789474,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 22": {
            "building_surface_name": "M_6_S_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.517105,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 5.517105,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 24.432895,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 24.432895,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 23": {
            "building_surface_name": "M_6_S_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 29.95,
            "vertex_1_y_coordinate": 1.740789,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 29.95,
            "vertex_2_y_coordinate": 1.740789,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 29.95,
            "vertex_3_y_coordinate": 7.709211,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 29.95,
            "vertex_4_y_coordinate": 7.709211,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 24": {
            "building_surface_name": "M_6_N4_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.0,
            "vertex_1_y_coordinate": 1.685526,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 5.0,
            "vertex_2_y_coordinate": 1.685526,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 5.0,
            "vertex_3_y_coordinate": 7.464474,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 5.0,
            "vertex_4_y_coordinate": 7.464474,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 25": {
            "building_surface_name": "M_6_N4_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.078947,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 4.078947,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.921053,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.921053,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 26": {
            "building_surface_name": "M_6_N3_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.078947,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 4.078947,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.921053,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.921053,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 27": {
            "building_surface_name": "M_6_N2_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.078947,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 4.078947,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.921053,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.921053,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 28": {
            "building_surface_name": "M_6_N_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.014474,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 9.014474,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.035526,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.035526,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 29": {
            "building_surface_name": "M_6_W_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.971053,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 12.971053,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.928947,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.928947,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 30": {
            "building_surface_name": "M_5_W_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.173684,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.173684,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.426316,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.426316,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 31": {
            "building_surface_name": "M_5_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.210526,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 2.210526,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 9.789474,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 9.789474,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 32": {
            "building_surface_name": "M_5_S_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.547368,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 1.547368,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 6.852632,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 6.852632,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 33": {
            "building_surface_name": "M_5_SE_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.969737,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 3.969737,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 17.580263,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 17.580263,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 34": {
            "building_surface_name": "M_5_SE_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.55,
            "vertex_1_y_coordinate": 1.740789,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 21.55,
            "vertex_2_y_coordinate": 1.740789,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 21.55,
            "vertex_3_y_coordinate": 7.709211,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 21.55,
            "vertex_4_y_coordinate": 7.709211,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 35": {
            "building_surface_name": "M_5_N3_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.6,
            "vertex_1_y_coordinate": 1.685526,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 6.6,
            "vertex_2_y_coordinate": 1.685526,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 6.6,
            "vertex_3_y_coordinate": 7.464474,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 6.6,
            "vertex_4_y_coordinate": 7.464474,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 36": {
            "building_surface_name": "M_5_N3_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.384211,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 5.384211,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.215789,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.215789,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 37": {
            "building_surface_name": "M_5_N2_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.852632,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 6.852632,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.547368,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.547368,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 38": {
            "building_surface_name": "M_5_N1_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.014474,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 9.014474,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.035526,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.035526,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 39": {
            "building_surface_name": "M_5_W_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.971053,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 12.971053,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.928947,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.928947,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 40": {
            "building_surface_name": "M_4_W_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.173684,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.173684,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.426316,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.426316,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 41": {
            "building_surface_name": "M_4_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.210526,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 2.210526,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 9.789474,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 9.789474,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 42": {
            "building_surface_name": "M_4_S1_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.355045,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 1.355045,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 6.000914,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 6.000914,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 43": {
            "building_surface_name": "M_4_S2_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.785744,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 1.785744,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.908297,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.908297,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 44": {
            "building_surface_name": "M_4_S3_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.178947,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 1.178947,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 5.221053,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 5.221053,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 45": {
            "building_surface_name": "M_4_E_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.197368,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 1.197368,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 5.302632,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 5.302632,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 46": {
            "building_surface_name": "M_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.5,
            "vertex_1_y_coordinate": 3.426316,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 6.5,
            "vertex_2_y_coordinate": 3.426316,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 6.5,
            "vertex_3_y_coordinate": 15.173684,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 6.5,
            "vertex_4_y_coordinate": 15.173684,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 47": {
            "building_surface_name": "M_4_E_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.657895,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 4.657895,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": -1.657895,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": -1.657895,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 48": {
            "building_surface_name": "M_4_N_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.748684,
            "vertex_1_y_coordinate": 9.15,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 9.748684,
            "vertex_2_y_coordinate": 9.15,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.201316,
            "vertex_3_y_coordinate": 9.15,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.201316,
            "vertex_4_y_coordinate": 9.15,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 49": {
            "building_surface_name": "M_4_W_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.315789,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 16.315789,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 3.684211,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 3.684211,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 50": {
            "building_surface_name": "M_3_W_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.173684,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.173684,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.426316,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.426316,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 51": {
            "building_surface_name": "M_3_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.197368,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 1.197368,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 5.302632,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 5.302632,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 52": {
            "building_surface_name": "M_3_E_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.438158,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 6.438158,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 28.511842,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 28.511842,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 53": {
            "building_surface_name": "M_3_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.95,
            "vertex_1_y_coordinate": 3.426316,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 34.95,
            "vertex_2_y_coordinate": 3.426316,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 34.95,
            "vertex_3_y_coordinate": 15.173684,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 34.95,
            "vertex_4_y_coordinate": 15.173684,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 54": {
            "building_surface_name": "M_3_E_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 29.064474,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 29.064474,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 8.885526,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 8.885526,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 55": {
            "building_surface_name": "M_3_W_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.75,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 3.9,
            "vertex_2_x_coordinate": 7.75,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.75,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.75,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 3.9
        },
        "Sub Surface 56": {
            "building_surface_name": "M_2_E_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.062609,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 4.7,
            "vertex_2_x_coordinate": 15.062609,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": -3.062609,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": -3.062609,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 4.7
        },
        "Sub Surface 57": {
            "building_surface_name": "M_2_W_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.756522,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 4.7,
            "vertex_2_x_coordinate": 9.756522,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 2.243478,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 2.243478,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 4.7
        },
        "Sub Surface 58": {
            "building_surface_name": "M_2_W_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 15.122609,
            "vertex_1_z_coordinate": 4.7,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 15.122609,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.477391,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.477391,
            "vertex_4_z_coordinate": 4.7
        },
        "Sub Surface 59": {
            "building_surface_name": "M_2_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.827935,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.7,
            "vertex_2_x_coordinate": 3.827935,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 16.647065,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 16.647065,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.7
        },
        "Sub Surface 60": {
            "building_surface_name": "M_2_E_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.827935,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.7,
            "vertex_2_x_coordinate": 3.827935,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 16.647065,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 16.647065,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.7
        },
        "Sub Surface 61": {
            "building_surface_name": "M_2_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.475,
            "vertex_1_y_coordinate": 3.477391,
            "vertex_1_z_coordinate": 4.7,
            "vertex_2_x_coordinate": 20.475,
            "vertex_2_y_coordinate": 3.477391,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 20.475,
            "vertex_3_y_coordinate": 15.122609,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 20.475,
            "vertex_4_y_coordinate": 15.122609,
            "vertex_4_z_coordinate": 4.7
        },
        "Sub Surface 62": {
            "building_surface_name": "Surface 27",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.59181,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 16.59181,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 3.88319,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 3.88319,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 63": {
            "building_surface_name": "Surface 18",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.586207,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 14.586207,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 3.413793,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 3.413793,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 64": {
            "building_surface_name": "Surface 20",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.705603,
            "vertex_1_y_coordinate": 18.6,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 5.705603,
            "vertex_2_y_coordinate": 18.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 4.169397,
            "vertex_3_y_coordinate": 18.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 4.169397,
            "vertex_4_y_coordinate": 18.6,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 65": {
            "building_surface_name": "Surface 14",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.7,
            "vertex_1_y_coordinate": 17.872672,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 3.7,
            "vertex_2_y_coordinate": 17.872672,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 3.7,
            "vertex_3_y_coordinate": 15.492328,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 3.7,
            "vertex_4_y_coordinate": 15.492328,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 66": {
            "building_surface_name": "Surface 15",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.998276,
            "vertex_1_y_coordinate": 14.765,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 2.998276,
            "vertex_2_y_coordinate": 14.765,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.701724,
            "vertex_3_y_coordinate": 14.765,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.701724,
            "vertex_4_y_coordinate": 14.765,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 67": {
            "building_surface_name": "M_1_W_W_Wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.964741,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.964741,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 2.800259,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 2.800259,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 68": {
            "building_surface_name": "M_1_W_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.171121,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 1.171121,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 5.003879,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 5.003879,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 69": {
            "building_surface_name": "Surface 17",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.413793,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 3.413793,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 14.586207,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 14.586207,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 70": {
            "building_surface_name": "Surface 25",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.88319,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 3.88319,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 16.59181,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 16.59181,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 71": {
            "building_surface_name": "Surface 26",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.475,
            "vertex_1_y_coordinate": 3.527586,
            "vertex_1_z_coordinate": 5.9,
            "vertex_2_x_coordinate": 20.475,
            "vertex_2_y_coordinate": 3.527586,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 20.475,
            "vertex_3_y_coordinate": 15.072414,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 20.475,
            "vertex_4_y_coordinate": 15.072414,
            "vertex_4_z_coordinate": 5.9
        },
        "Sub Surface 72": {
            "building_surface_name": "S_5_H_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.8,
            "vertex_1_y_coordinate": 29.6,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 1.8,
            "vertex_2_y_coordinate": 29.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.4,
            "vertex_3_y_coordinate": 29.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.4,
            "vertex_4_y_coordinate": 29.6,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 73": {
            "building_surface_name": "S_4_H_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.802581,
            "vertex_1_y_coordinate": 29.6,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 1.802581,
            "vertex_2_y_coordinate": 29.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.397419,
            "vertex_3_y_coordinate": 29.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.397419,
            "vertex_4_y_coordinate": 29.6,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 74": {
            "building_surface_name": "S_5_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 0.854545,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 0.854545,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 3.545455,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 3.545455,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 75": {
            "building_surface_name": "S_5_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 5.054545,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 5.054545,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 7.745455,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 7.745455,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 76": {
            "building_surface_name": "S_5_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 9.254545,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 9.254545,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 11.945455,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 11.945455,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 77": {
            "building_surface_name": "S_5_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 13.454545,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 13.454545,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 16.145455,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 16.145455,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 78": {
            "building_surface_name": "S_5_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 17.654545,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 17.654545,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 20.345455,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 20.345455,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 79": {
            "building_surface_name": "S_5_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 21.854545,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 21.854545,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 24.545455,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 24.545455,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 80": {
            "building_surface_name": "S_5_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 26.054545,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 26.054545,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 28.745455,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 28.745455,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 81": {
            "building_surface_name": "S_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 0.849585,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 0.849585,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 3.550415,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 3.550415,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 82": {
            "building_surface_name": "S_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 5.049585,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 5.049585,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 7.750415,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 7.750415,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 83": {
            "building_surface_name": "S_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 9.249585,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 9.249585,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 11.950415,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 11.950415,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 84": {
            "building_surface_name": "S_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 13.449585,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 13.449585,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 16.150415,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 16.150415,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 85": {
            "building_surface_name": "S_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 17.649585,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 17.649585,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 20.350415,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 20.350415,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 86": {
            "building_surface_name": "S_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 21.849585,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 21.849585,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 24.550415,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 24.550415,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 87": {
            "building_surface_name": "S_4_E_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 26.049585,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 26.049585,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 28.750415,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 28.750415,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 88": {
            "building_surface_name": "S_3_E4_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 0.79027,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 0.79027,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 3.50973,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 3.50973,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 89": {
            "building_surface_name": "S_3_E3_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 1.47027,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 1.47027,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 6.52973,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 6.52973,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 90": {
            "building_surface_name": "S_3_E2_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 1.47027,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 1.47027,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 6.52973,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 6.52973,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 91": {
            "building_surface_name": "S_3_E1_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 1.709189,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 1.709189,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 7.590811,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 7.590811,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 92": {
            "building_surface_name": "S_2_E1_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.554054,
            "vertex_1_y_coordinate": 13.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 5.554054,
            "vertex_2_y_coordinate": 13.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": -0.454054,
            "vertex_3_y_coordinate": 13.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": -0.454054,
            "vertex_4_y_coordinate": 13.0,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 93": {
            "building_surface_name": "S_2_NW_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.897297,
            "vertex_1_y_coordinate": 8.7,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 4.897297,
            "vertex_2_y_coordinate": 8.7,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.102703,
            "vertex_3_y_coordinate": 8.7,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.102703,
            "vertex_4_y_coordinate": 8.7,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 94": {
            "building_surface_name": "S_1_E1_E_wall 1",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 2.389189,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 2.389189,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 10.610811,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 10.610811,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 95": {
            "building_surface_name": "S_2_E2_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.819459,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.819459,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.080541,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.080541,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 96": {
            "building_surface_name": "S_2_S_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.5,
            "vertex_1_y_coordinate": 1.231351,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 15.5,
            "vertex_2_y_coordinate": 1.231351,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 15.5,
            "vertex_3_y_coordinate": 5.468649,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 15.5,
            "vertex_4_y_coordinate": 5.468649,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 97": {
            "building_surface_name": "S_5_H_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.4,
            "vertex_1_y_coordinate": -0.0,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 0.4,
            "vertex_2_y_coordinate": -0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.8,
            "vertex_3_y_coordinate": -0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.8,
            "vertex_4_y_coordinate": -0.0,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 98": {
            "building_surface_name": "S_4_H_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.397419,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 0.397419,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.802581,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.802581,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 99": {
            "building_surface_name": "S_5_H_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.0,
            "vertex_1_y_coordinate": 19.409091,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": -6.0,
            "vertex_2_y_coordinate": 19.409091,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": -6.0,
            "vertex_3_y_coordinate": 14.190909,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": -6.0,
            "vertex_4_y_coordinate": 14.190909,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 100": {
            "building_surface_name": "S_5_W2_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.0,
            "vertex_1_y_coordinate": 10.390909,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": -0.0,
            "vertex_2_y_coordinate": 10.390909,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": -0.0,
            "vertex_3_y_coordinate": 2.309091,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": -0.0,
            "vertex_4_y_coordinate": 2.309091,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 101": {
            "building_surface_name": "S_5_W1_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.118182,
            "vertex_1_z_coordinate": 3.4,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.118182,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.581818,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.581818,
            "vertex_4_z_coordinate": 3.4
        },
        "Sub Surface 102": {
            "building_surface_name": "S_4_W1_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.128387,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.128387,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.571613,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.571613,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 103": {
            "building_surface_name": "S_4_H_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.0,
            "vertex_1_y_coordinate": 19.41871,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": -6.0,
            "vertex_2_y_coordinate": 19.41871,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": -6.0,
            "vertex_3_y_coordinate": 14.18129,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": -6.0,
            "vertex_4_y_coordinate": 14.18129,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 104": {
            "building_surface_name": "S_4_W2_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 10.405806,
            "vertex_1_z_coordinate": 3.2,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 10.405806,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 2.294194,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 2.294194,
            "vertex_4_z_coordinate": 3.2
        },
        "Sub Surface 105": {
            "building_surface_name": "S_2_NW_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.101081,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.101081,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.598919,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.598919,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 106": {
            "building_surface_name": "S_2_H_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 12.161622,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 12.161622,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 2.738378,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 2.738378,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 107": {
            "building_surface_name": "S_2_S_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.897297,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.897297,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.102703,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.102703,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 108": {
            "building_surface_name": "S_2_S_S_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.848649,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 2.848649,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 12.651351,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 12.651351,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 109": {
            "building_surface_name": "Surface 30",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.8675,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 2.8675,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 12.6325,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 12.6325,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 110": {
            "building_surface_name": "Surface 22",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.89,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.89,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.11,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.11,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 111": {
            "building_surface_name": "S_1_H_W_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 12.1435,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 12.1435,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 2.7565,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 2.7565,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 112": {
            "building_surface_name": "S_1_NW_N_wall 1",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.0905,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.0905,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.6095,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.6095,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 113": {
            "building_surface_name": "Surface 32",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.5,
            "vertex_1_y_coordinate": 0.8325,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 15.5,
            "vertex_2_y_coordinate": 0.8325,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 15.5,
            "vertex_3_y_coordinate": 3.6675,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 15.5,
            "vertex_4_y_coordinate": 3.6675,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 114": {
            "building_surface_name": "S_1_E3_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 1.4245,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 1.4245,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 6.2755,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 6.2755,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 115": {
            "building_surface_name": "S_1_E2_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 1.4245,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 1.4245,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 6.2755,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 6.2755,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 116": {
            "building_surface_name": "S_1_E1_E_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.3,
            "vertex_1_y_coordinate": 1.7945,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 7.3,
            "vertex_2_y_coordinate": 1.7945,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": 7.9055,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": 7.9055,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 117": {
            "building_surface_name": "S_1_E1_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.9495,
            "vertex_1_y_coordinate": 9.7,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 5.9495,
            "vertex_2_y_coordinate": 9.7,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.3505,
            "vertex_3_y_coordinate": 9.7,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.3505,
            "vertex_4_y_coordinate": 9.7,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 118": {
            "building_surface_name": "S_1_H_N_wall 3",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.793,
            "vertex_1_y_coordinate": 23.6,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 7.793,
            "vertex_2_y_coordinate": 23.6,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 6.407,
            "vertex_3_y_coordinate": 23.6,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 6.407,
            "vertex_4_y_coordinate": 23.6,
            "vertex_4_z_coordinate": 4.1
        },
        "Sub Surface 119": {
            "building_surface_name": "S_1_NW_N_wall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 6",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.89,
            "vertex_1_y_coordinate": 8.7,
            "vertex_1_z_coordinate": 4.1,
            "vertex_2_x_coordinate": 4.89,
            "vertex_2_y_coordinate": 8.7,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": 1.11,
            "vertex_3_y_coordinate": 8.7,
            "vertex_3_z_coordinate": 0.1,
            "vertex_4_x_coordinate": 1.11,
            "vertex_4_y_coordinate": 8.7,
            "vertex_4_z_coordinate": 4.1
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "GroundHeatExchanger:ResponseFactors": {
        "GHX Response Factors": {
            "g_function_reference_ratio": 0.0005,
            "g_functions": [
                {
                    "g_function_g_value": -0.348322,
                    "g_function_ln_t_ts_value": -15.2996
                },
                {
                    "g_function_g_value": 0.022208,
                    "g_function_ln_t_ts_value": -14.201
                },
                {
                    "g_function_g_value": 0.412345,
                    "g_function_ln_t_ts_value": -13.2202
                },
                {
                    "g_function_g_value": 0.867498,
                    "g_function_ln_t_ts_value": -12.2086
                },
                {
                    "g_function_g_value": 1.357839,
                    "g_function_ln_t_ts_value": -11.1888
                },
                {
                    "g_function_g_value": 1.852917,
                    "g_function_ln_t_ts_value": -10.1816
                },
                {
                    "g_function_g_value": 2.345321,
                    "g_function_ln_t_ts_value": -9.1815
                },
                {
                    "g_function_g_value": 2.593,
                    "g_function_ln_t_ts_value": -8.6809
                }
            ],
            "ghe_vertical_properties_object_name": "GHX Properties",
            "number_of_boreholes": 50
        }
    },
    "GroundHeatExchanger:System": {
        "GHX": {
            "design_flow_rate": 0.05,
            "ghe_vertical_responsefactors_object_name": "GHX Response Factors",
            "ground_thermal_conductivity": 4,
            "ground_thermal_heat_capacity": 2400000.0,
            "inlet_node_name": "Ground Loop Equip Inlet",
            "outlet_node_name": "Ground Loop Equip Outlet",
            "undisturbed_ground_temperature_model_name": "GHX Ground Temps",
            "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:KusudaAchenbach"
        }
    },
    "GroundHeatExchanger:Vertical:Properties": {
        "GHX Properties": {
            "borehole_diameter": 0.075,
            "borehole_length": 150,
            "depth_of_top_of_borehole": 1,
            "grout_thermal_conductivity": 0.8,
            "grout_thermal_heat_capacity": 3900000.0,
            "pipe_outer_diameter": 0.0267,
            "pipe_thermal_conductivity": 0.389,
            "pipe_thermal_heat_capacity": 1770000.0,
            "pipe_thickness": 0.00243,
            "u_tube_distance": 0.0521
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "HeatPump:PlantLoop:EIR:Cooling": {
        "GSHP Cooling HP": {
            "capacity_modifier_function_of_temperature_curve_name": "GSHP Clg CapFT",
            "companion_heat_pump_name": "GSHP Heating HP",
            "condenser_type": "WaterSource",
            "electric_input_to_output_ratio_modifier_function_of_part_load_ratio_curve_name": "GSHP EIRPLR",
            "electric_input_to_output_ratio_modifier_function_of_temperature_curve_name": "GSHP Clg EIRFT",
            "heat_recovery_reference_flow_rate": "Autosize",
            "load_side_inlet_node_name": "GSHP CHW Loop Equip Inlet",
            "load_side_outlet_node_name": "GSHP CHW Loop Equip Outlet",
            "load_side_reference_flow_rate": "Autosize",
            "reference_capacity": "Autosize",
            "reference_coefficient_of_performance": 5.0,
            "source_side_inlet_node_name": "Ground Loop Demand GSHP Clg Inlet",
            "source_side_outlet_node_name": "Ground Loop Demand GSHP Clg Outlet",
            "source_side_reference_flow_rate": "Autosize"
        }
    },
    "HeatPump:PlantLoop:EIR:Heating": {
        "GSHP Heating HP": {
            "capacity_modifier_function_of_temperature_curve_name": "GSHP Htg CapFT",
            "companion_heat_pump_name": "GSHP Cooling HP",
            "condenser_type": "WaterSource",
            "electric_input_to_output_ratio_modifier_function_of_part_load_ratio_curve_name": "GSHP EIRPLR",
            "electric_input_to_output_ratio_modifier_function_of_temperature_curve_name": "GSHP Htg EIRFT",
            "heat_recovery_reference_flow_rate": "Autosize",
            "load_side_inlet_node_name": "GSHP HW Loop Equip Inlet",
            "load_side_outlet_node_name": "GSHP HW Loop Equip Outlet",
            "load_side_reference_flow_rate": "Autosize",
            "reference_capacity": "Autosize",
            "reference_coefficient_of_performance": 4.0,
            "source_side_inlet_node_name": "Ground Loop Demand GSHP Htg Inlet",
            "source_side_outlet_node_name": "Ground Loop Demand GSHP Htg Outlet",
            "source_side_reference_flow_rate": "Autosize"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Light",
            "watts_per_floor_area": 10.6562713125426,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        },
        "189.1-2009 - Office - OpenOffice - CZ4-8 Lights 2": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Light",
            "watts_per_floor_area": 10.6562713125426,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8 2"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.4,
            "specific_heat": 830.000000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.4
        },
        "1IN Stucco": {
            "conductivity": 0.691799999999999,
            "density": 1858,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN Concrete HW": {
            "conductivity": 1.72959999999999,
            "density": 2242.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "F16 Acoustic tile": {
            "conductivity": 0.06,
            "density": 368,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.3,
            "specific_heat": 590.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.3
        },
        "G01a 19mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.4,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.019,
            "visible_absorptance": 0.4
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "I01 25mm insulation board": {
            "conductivity": 0.03,
            "density": 43,
            "roughness": "MediumRough",
            "solar_absorptance": 0.6,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.6
        },
        "M11 100mm lightweight concrete": {
            "conductivity": 0.53,
            "density": 1280,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "Rough",
            "solar_absorptance": 0.85,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.85
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Roof Insulation [18]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1693,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [21]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2105,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [25]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.263,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [26]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2941,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [31]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0337000000000001,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [35]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0452,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [36]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0565999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [37]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0680999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [40]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0793999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [42]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0913999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [44]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.1104,
            "visible_absorptance": 0.5
        }
    },
    "Material:AirGap": {
        "F04 Wall air space resistance": {
            "thermal_resistance": 0.15
        },
        "F05 Ceiling air space resistance": {
            "thermal_resistance": 0.18
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "Smooth",
            "solar_absorptance": 0.8,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.1,
            "visible_absorptance": 0.8
        }
    },
    "OutdoorAir:Mixer": {
        "AHU_M3 OA Mixer": {
            "mixed_air_node_name": "AHU_M3 Mixed Air",
            "outdoor_air_stream_node_name": "AHU_M3 OA Inlet",
            "relief_air_stream_node_name": "AHU_M3 Relief Air",
            "return_air_stream_node_name": "AHU_M3 Supply Inlet"
        },
        "AHU_M4 OA Mixer": {
            "mixed_air_node_name": "AHU_M4 Mixed Air",
            "outdoor_air_stream_node_name": "AHU_M4 OA Inlet",
            "relief_air_stream_node_name": "AHU_M4 Relief Air",
            "return_air_stream_node_name": "AHU_M4 Supply Inlet"
        },
        "AHU_M5 OA Mixer": {
            "mixed_air_node_name": "AHU_M5 Mixed Air",
            "outdoor_air_stream_node_name": "AHU_M5 OA Inlet",
            "relief_air_stream_node_name": "AHU_M5 Relief Air",
            "return_air_stream_node_name": "AHU_M5 Supply Inlet"
        },
        "AHU_M6 OA Mixer": {
            "mixed_air_node_name": "AHU_M6 Mixed Air",
            "outdoor_air_stream_node_name": "AHU_M6 OA Inlet",
            "relief_air_stream_node_name": "AHU_M6 Relief Air",
            "return_air_stream_node_name": "AHU_M6 Supply Inlet"
        },
        "AHU_M7 OA Mixer": {
            "mixed_air_node_name": "AHU_M7 Mixed Air",
            "outdoor_air_stream_node_name": "AHU_M7 OA Inlet",
            "relief_air_stream_node_name": "AHU_M7 Relief Air",
            "return_air_stream_node_name": "AHU_M7 Supply Inlet"
        },
        "AHU_M8 OA Mixer": {
            "mixed_air_node_name": "AHU_M8 Mixed Air",
            "outdoor_air_stream_node_name": "AHU_M8 OA Inlet",
            "relief_air_stream_node_name": "AHU_M8 Relief Air",
            "return_air_stream_node_name": "AHU_M8 Supply Inlet"
        },
        "HVAC_M_1_E FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_1_E FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_1_E FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_1_E FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_1_E Zone Air Exhaust"
        },
        "HVAC_M_1_M FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_1_M FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_1_M FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_1_M FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_1_M Zone Air Exhaust"
        },
        "HVAC_M_1_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_1_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_1_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_1_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_1_W Zone Air Exhaust"
        },
        "HVAC_M_2_E FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_2_E FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_2_E FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_2_E FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_2_E Zone Air Exhaust"
        },
        "HVAC_M_2_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_2_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_2_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_2_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_2_W Zone Air Exhaust"
        },
        "HVAC_M_3_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_3_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_3_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_3_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_3_W Zone Air Exhaust"
        },
        "HVAC_M_4_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_4_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_4_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_4_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_4_W Zone Air Exhaust"
        },
        "HVAC_M_5_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_5_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_5_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_5_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_5_W Zone Air Exhaust"
        },
        "HVAC_M_6_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_6_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_6_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_6_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_6_W Zone Air Exhaust"
        },
        "HVAC_M_7_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_7_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_7_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_7_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_7_W Zone Air Exhaust"
        },
        "HVAC_M_8_W FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_M_8_W FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_M_8_W FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_M_8_W FCU Relief Air",
            "return_air_stream_node_name": "HVAC_M_8_W Zone Air Exhaust"
        },
        "HVAC_S_1_E1 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_1_E1 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_1_E1 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_1_E1 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_1_E1 Zone Air Exhaust"
        },
        "HVAC_S_1_E2 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_1_E2 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_1_E2 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_1_E2 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_1_E2 Zone Air Exhaust"
        },
        "HVAC_S_1_E3 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_1_E3 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_1_E3 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_1_E3 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_1_E3 Zone Air Exhaust"
        },
        "HVAC_S_1_H FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_1_H FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_1_H FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_1_H FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_1_H Zone Air Exhaust"
        },
        "HVAC_S_1_NW FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_1_NW FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_1_NW FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_1_NW FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_1_NW Zone Air Exhaust"
        },
        "HVAC_S_1_S FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_1_S FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_1_S FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_1_S FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_1_S Zone Air Exhaust"
        },
        "HVAC_S_2_E1 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_2_E1 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_2_E1 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_2_E1 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_2_E1 Zone Air Exhaust"
        },
        "HVAC_S_2_E2 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_2_E2 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_2_E2 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_2_E2 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_2_E2 Zone Air Exhaust"
        },
        "HVAC_S_2_H FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_2_H FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_2_H FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_2_H FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_2_H Zone Air Exhaust"
        },
        "HVAC_S_2_NW FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_2_NW FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_2_NW FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_2_NW FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_2_NW Zone Air Exhaust"
        },
        "HVAC_S_2_S FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_2_S FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_2_S FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_2_S FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_2_S Zone Air Exhaust"
        },
        "HVAC_S_3_E1 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_E1 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_E1 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_E1 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_E1 Zone Air Exhaust"
        },
        "HVAC_S_3_E2 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_E2 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_E2 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_E2 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_E2 Zone Air Exhaust"
        },
        "HVAC_S_3_E3 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_E3 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_E3 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_E3 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_E3 Zone Air Exhaust"
        },
        "HVAC_S_3_E4 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_E4 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_E4 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_E4 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_E4 Zone Air Exhaust"
        },
        "HVAC_S_3_H FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_H FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_H FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_H FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_H Zone Air Exhaust"
        },
        "HVAC_S_3_W1 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_W1 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_W1 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_W1 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_W1 Zone Air Exhaust"
        },
        "HVAC_S_3_W2 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_W2 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_W2 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_W2 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_W2 Zone Air Exhaust"
        },
        "HVAC_S_3_W3 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_W3 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_W3 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_W3 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_W3 Zone Air Exhaust"
        },
        "HVAC_S_3_W4 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_3_W4 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_3_W4 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_3_W4 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_3_W4 Zone Air Exhaust"
        },
        "HVAC_S_4_E FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_4_E FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_4_E FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_4_E FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_4_E Zone Air Exhaust"
        },
        "HVAC_S_4_H FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_4_H FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_4_H FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_4_H FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_4_H Zone Air Exhaust"
        },
        "HVAC_S_4_W1 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_4_W1 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_4_W1 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_4_W1 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_4_W1 Zone Air Exhaust"
        },
        "HVAC_S_4_W2 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_4_W2 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_4_W2 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_4_W2 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_4_W2 Zone Air Exhaust"
        },
        "HVAC_S_5_E FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_5_E FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_5_E FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_5_E FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_5_E Zone Air Exhaust"
        },
        "HVAC_S_5_H FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_5_H FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_5_H FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_5_H FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_5_H Zone Air Exhaust"
        },
        "HVAC_S_5_W1 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_5_W1 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_5_W1 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_5_W1 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_5_W1 Zone Air Exhaust"
        },
        "HVAC_S_5_W2 FCU OA Mixer": {
            "mixed_air_node_name": "HVAC_S_5_W2 FCU Mixed Air",
            "outdoor_air_stream_node_name": "HVAC_S_5_W2 FCU OA Inlet",
            "relief_air_stream_node_name": "HVAC_S_5_W2 FCU Relief Air",
            "return_air_stream_node_name": "HVAC_S_5_W2 Zone Air Exhaust"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_1_E FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_1_M FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_1_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_2_E FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_2_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_3_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_4_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_5_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 9": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_6_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 10": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_7_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 11": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_M_8_W FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 12": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_1_E1 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 13": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_1_E2 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 14": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_1_E3 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 15": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_1_H FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 16": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_1_NW FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 17": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_1_S FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 18": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_2_E1 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 19": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_2_E2 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 20": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_2_H FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 21": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_2_NW FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 22": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_2_S FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 23": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_E1 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 24": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_E2 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 25": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_E3 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 26": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_E4 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 27": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_H FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 28": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_W1 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 29": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_W2 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 30": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_W3 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 31": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_3_W4 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 32": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_4_E FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 33": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_4_H FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 34": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_4_W1 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 35": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_4_W2 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 36": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_5_E FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 37": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_5_H FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 38": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_5_W1 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 39": {
            "nodes": [
                {
                    "node_or_nodelist_name": "HVAC_S_5_W2 FCU OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 40": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU_M3 OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 41": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU_M4 OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 42": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU_M5 OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 43": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU_M6 OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 44": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU_M7 OA Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 45": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU_M8 OA Inlet"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "No",
            "output_messagepack": "No"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Coil Fan Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Coil Heating Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Coil Total Cooling Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Electricity Energy"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Electricity Energy"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Tower Fan Electricity Energy"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "District Heating Water Energy"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Electricity Energy"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:ResilienceSummaries": {
        "OutputControl:ResilienceSummaries 1": {
            "heat_index_algorithm": "Simplified"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 People": {
            "activity_level_schedule_name": "Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Office Work Occ",
            "people_per_floor_area": 0.056510529687726,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        },
        "189.1-2009 - Office - OpenOffice - CZ4-8 People 2": {
            "activity_level_schedule_name": "Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Office Work Occ",
            "people_per_floor_area": 0.056510529687726,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8 2"
        }
    },
    "Pipe:Adiabatic": {
        "Chiller CHW Loop Demand Bypass Pipe": {
            "inlet_node_name": "Chiller CHW Loop Demand Bypass Inlet",
            "outlet_node_name": "Chiller CHW Loop Demand Bypass Outlet"
        },
        "Chiller CHW Loop Demand Inlet Pipe": {
            "inlet_node_name": "Chiller CHW Loop Demand Inlet",
            "outlet_node_name": "Chiller CHW Loop Demand Inlet Pipe Outlet"
        },
        "Chiller CHW Loop Demand Outlet Pipe": {
            "inlet_node_name": "Chiller CHW Loop Demand Outlet Pipe Inlet",
            "outlet_node_name": "Chiller CHW Loop Demand Outlet"
        },
        "Chiller CHW Loop Supply Bypass Pipe": {
            "inlet_node_name": "Chiller CHW Loop Supply Bypass Inlet",
            "outlet_node_name": "Chiller CHW Loop Supply Bypass Outlet"
        },
        "Chiller CHW Loop Supply Outlet Pipe": {
            "inlet_node_name": "Chiller CHW Loop Supply Outlet Pipe Inlet",
            "outlet_node_name": "Chiller CHW Loop Supply Outlet"
        },
        "Condenser Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Condenser Water Loop Demand Bypass Inlet",
            "outlet_node_name": "Condenser Water Loop Demand Bypass Outlet"
        },
        "Condenser Water Loop Demand Inlet Pipe": {
            "inlet_node_name": "Condenser Water Loop Demand Inlet",
            "outlet_node_name": "Condenser Water Loop Demand Inlet Pipe Outlet"
        },
        "Condenser Water Loop Demand Outlet Pipe": {
            "inlet_node_name": "Condenser Water Loop Demand Outlet Pipe Inlet",
            "outlet_node_name": "Condenser Water Loop Demand Outlet"
        },
        "Condenser Water Loop Supply Bypass Pipe": {
            "inlet_node_name": "Condenser Water Loop Supply Bypass Inlet",
            "outlet_node_name": "Condenser Water Loop Supply Bypass Outlet"
        },
        "Condenser Water Loop Supply Outlet Pipe": {
            "inlet_node_name": "Condenser Water Loop Supply Outlet Pipe Inlet",
            "outlet_node_name": "Condenser Water Loop Supply Outlet"
        },
        "District HW Loop Demand Bypass Pipe": {
            "inlet_node_name": "District HW Loop Demand Bypass Inlet",
            "outlet_node_name": "District HW Loop Demand Bypass Outlet"
        },
        "District HW Loop Demand Inlet Pipe": {
            "inlet_node_name": "District HW Loop Demand Inlet",
            "outlet_node_name": "District HW Loop Demand Inlet Pipe Outlet"
        },
        "District HW Loop Demand Outlet Pipe": {
            "inlet_node_name": "District HW Loop Demand Outlet Pipe Inlet",
            "outlet_node_name": "District HW Loop Demand Outlet"
        },
        "District HW Loop Supply Bypass Pipe": {
            "inlet_node_name": "District HW Loop Supply Bypass Inlet",
            "outlet_node_name": "District HW Loop Supply Bypass Outlet"
        },
        "District HW Loop Supply Outlet Pipe": {
            "inlet_node_name": "District HW Loop Supply Outlet Pipe Inlet",
            "outlet_node_name": "District HW Loop Supply Outlet"
        },
        "GSHP CHW Loop Demand Bypass Pipe": {
            "inlet_node_name": "GSHP CHW Loop Demand Bypass Inlet",
            "outlet_node_name": "GSHP CHW Loop Demand Bypass Outlet"
        },
        "GSHP CHW Loop Demand Inlet Pipe": {
            "inlet_node_name": "GSHP CHW Loop Demand Inlet",
            "outlet_node_name": "GSHP CHW Loop Demand Inlet Pipe Outlet"
        },
        "GSHP CHW Loop Demand Outlet Pipe": {
            "inlet_node_name": "GSHP CHW Loop Demand Outlet Pipe Inlet",
            "outlet_node_name": "GSHP CHW Loop Demand Outlet"
        },
        "GSHP CHW Loop Supply Bypass Pipe": {
            "inlet_node_name": "GSHP CHW Loop Supply Bypass Inlet",
            "outlet_node_name": "GSHP CHW Loop Supply Bypass Outlet"
        },
        "GSHP CHW Loop Supply Outlet Pipe": {
            "inlet_node_name": "GSHP CHW Loop Supply Outlet Pipe Inlet",
            "outlet_node_name": "GSHP CHW Loop Supply Outlet"
        },
        "GSHP HW Loop Demand Bypass Pipe": {
            "inlet_node_name": "GSHP HW Loop Demand Bypass Inlet",
            "outlet_node_name": "GSHP HW Loop Demand Bypass Outlet"
        },
        "GSHP HW Loop Demand Inlet Pipe": {
            "inlet_node_name": "GSHP HW Loop Demand Inlet",
            "outlet_node_name": "GSHP HW Loop Demand Inlet Pipe Outlet"
        },
        "GSHP HW Loop Demand Outlet Pipe": {
            "inlet_node_name": "GSHP HW Loop Demand Outlet Pipe Inlet",
            "outlet_node_name": "GSHP HW Loop Demand Outlet"
        },
        "GSHP HW Loop Supply Bypass Pipe": {
            "inlet_node_name": "GSHP HW Loop Supply Bypass Inlet",
            "outlet_node_name": "GSHP HW Loop Supply Bypass Outlet"
        },
        "GSHP HW Loop Supply Outlet Pipe": {
            "inlet_node_name": "GSHP HW Loop Supply Outlet Pipe Inlet",
            "outlet_node_name": "GSHP HW Loop Supply Outlet"
        },
        "Ground Loop Demand Bypass Pipe": {
            "inlet_node_name": "Ground Loop Demand Bypass Inlet",
            "outlet_node_name": "Ground Loop Demand Bypass Outlet"
        },
        "Ground Loop Demand Inlet Pipe": {
            "inlet_node_name": "Ground Loop Demand Inlet",
            "outlet_node_name": "Ground Loop Demand Inlet Pipe Outlet"
        },
        "Ground Loop Demand Outlet Pipe": {
            "inlet_node_name": "Ground Loop Demand Outlet Pipe Inlet",
            "outlet_node_name": "Ground Loop Demand Outlet"
        },
        "Ground Loop Supply Bypass Pipe": {
            "inlet_node_name": "Ground Loop Supply Bypass Inlet",
            "outlet_node_name": "Ground Loop Supply Bypass Outlet"
        },
        "Ground Loop Supply Outlet Pipe": {
            "inlet_node_name": "Ground Loop Supply Outlet Pipe Inlet",
            "outlet_node_name": "Ground Loop Supply Outlet"
        }
    },
    "PlantEquipmentList": {
        "Chiller CHW Loop Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Main Chiller",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "Condenser Water Loop Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Main Cooling Tower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        },
        "District HW Loop Equipment List": {
            "equipment": [
                {
                    "equipment_name": "District Heating",
                    "equipment_object_type": "DistrictHeating:Water"
                }
            ]
        },
        "GSHP CHW Loop Equipment List": {
            "equipment": [
                {
                    "equipment_name": "GSHP Cooling HP",
                    "equipment_object_type": "HeatPump:PlantLoop:EIR:Cooling"
                }
            ]
        },
        "GSHP HW Loop Equipment List": {
            "equipment": [
                {
                    "equipment_name": "GSHP Heating HP",
                    "equipment_object_type": "HeatPump:PlantLoop:EIR:Heating"
                }
            ]
        },
        "Ground Loop Equipment List": {
            "equipment": [
                {
                    "equipment_name": "GHX",
                    "equipment_object_type": "GroundHeatExchanger:System"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chiller CHW Loop Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Chiller CHW Loop Equipment List"
        },
        "Condenser Water Loop Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Condenser Water Loop Equipment List"
        },
        "GSHP CHW Loop Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "GSHP CHW Loop Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "District HW Loop Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "District HW Loop Equipment List"
        },
        "GSHP HW Loop Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "GSHP HW Loop Equipment List"
        }
    },
    "PlantEquipmentOperation:Uncontrolled": {
        "Ground Loop Operation": {
            "equipment_list_name": "Ground Loop Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Chiller CHW Loop Operation Schemes": {
            "control_scheme_1_name": "Chiller CHW Loop Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Condenser Water Loop Operation Schemes": {
            "control_scheme_1_name": "Condenser Water Loop Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "District HW Loop Operation Schemes": {
            "control_scheme_1_name": "District HW Loop Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "GSHP CHW Loop Operation Schemes": {
            "control_scheme_1_name": "GSHP CHW Loop Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Cooling Season Sch"
        },
        "GSHP HW Loop Operation Schemes": {
            "control_scheme_1_name": "GSHP HW Loop Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Heating Season Sch"
        },
        "Ground Loop Operation Schemes": {
            "control_scheme_1_name": "Ground Loop Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:Uncontrolled",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Chiller CHW Loop": {
            "demand_side_branch_list_name": "Chiller CHW Loop Demand Branches",
            "demand_side_connector_list_name": "Chiller CHW Loop Demand Connectors",
            "demand_side_inlet_node_name": "Chiller CHW Loop Demand Inlet",
            "demand_side_outlet_node_name": "Chiller CHW Loop Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Chiller CHW Loop Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5,
            "plant_equipment_operation_scheme_name": "Chiller CHW Loop Operation Schemes",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chiller CHW Loop Supply Branches",
            "plant_side_connector_list_name": "Chiller CHW Loop Supply Connectors",
            "plant_side_inlet_node_name": "Chiller CHW Loop Supply Inlet",
            "plant_side_outlet_node_name": "Chiller CHW Loop Supply Outlet"
        },
        "Condenser Water Loop": {
            "demand_side_branch_list_name": "Condenser Water Loop Demand Branches",
            "demand_side_connector_list_name": "Condenser Water Loop Demand Connectors",
            "demand_side_inlet_node_name": "Condenser Water Loop Demand Inlet",
            "demand_side_outlet_node_name": "Condenser Water Loop Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Condenser Water Loop Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5,
            "plant_equipment_operation_scheme_name": "Condenser Water Loop Operation Schemes",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Condenser Water Loop Supply Branches",
            "plant_side_connector_list_name": "Condenser Water Loop Supply Connectors",
            "plant_side_inlet_node_name": "Condenser Water Loop Supply Inlet",
            "plant_side_outlet_node_name": "Condenser Water Loop Supply Outlet"
        },
        "District HW Loop": {
            "demand_side_branch_list_name": "District HW Loop Demand Branches",
            "demand_side_connector_list_name": "District HW Loop Demand Connectors",
            "demand_side_inlet_node_name": "District HW Loop Demand Inlet",
            "demand_side_outlet_node_name": "District HW Loop Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "District HW Loop Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": -10,
            "plant_equipment_operation_scheme_name": "District HW Loop Operation Schemes",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "District HW Loop Supply Branches",
            "plant_side_connector_list_name": "District HW Loop Supply Connectors",
            "plant_side_inlet_node_name": "District HW Loop Supply Inlet",
            "plant_side_outlet_node_name": "District HW Loop Supply Outlet"
        },
        "GSHP CHW Loop": {
            "demand_side_branch_list_name": "GSHP CHW Loop Demand Branches",
            "demand_side_connector_list_name": "GSHP CHW Loop Demand Connectors",
            "demand_side_inlet_node_name": "GSHP CHW Loop Demand Inlet",
            "demand_side_outlet_node_name": "GSHP CHW Loop Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "GSHP CHW Loop Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5,
            "plant_equipment_operation_scheme_name": "GSHP CHW Loop Operation Schemes",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "GSHP CHW Loop Supply Branches",
            "plant_side_connector_list_name": "GSHP CHW Loop Supply Connectors",
            "plant_side_inlet_node_name": "GSHP CHW Loop Supply Inlet",
            "plant_side_outlet_node_name": "GSHP CHW Loop Supply Outlet"
        },
        "GSHP HW Loop": {
            "demand_side_branch_list_name": "GSHP HW Loop Demand Branches",
            "demand_side_connector_list_name": "GSHP HW Loop Demand Connectors",
            "demand_side_inlet_node_name": "GSHP HW Loop Demand Inlet",
            "demand_side_outlet_node_name": "GSHP HW Loop Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "GSHP HW Loop Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": -10,
            "plant_equipment_operation_scheme_name": "GSHP HW Loop Operation Schemes",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "GSHP HW Loop Supply Branches",
            "plant_side_connector_list_name": "GSHP HW Loop Supply Connectors",
            "plant_side_inlet_node_name": "GSHP HW Loop Supply Inlet",
            "plant_side_outlet_node_name": "GSHP HW Loop Supply Outlet"
        },
        "Ground Loop": {
            "demand_side_branch_list_name": "Ground Loop Demand Branches",
            "demand_side_connector_list_name": "Ground Loop Demand Connectors",
            "demand_side_inlet_node_name": "Ground Loop Demand Inlet",
            "demand_side_outlet_node_name": "Ground Loop Demand Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Ground Loop Supply Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "Ground Loop Operation Schemes",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Ground Loop Supply Branches",
            "plant_side_connector_list_name": "Ground Loop Supply Connectors",
            "plant_side_inlet_node_name": "Ground Loop Supply Inlet",
            "plant_side_outlet_node_name": "Ground Loop Supply Outlet"
        }
    },
    "Pump:VariableSpeed": {
        "Chiller CHW Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Chiller CHW Loop Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chiller CHW Loop Pump Outlet",
            "pump_control_type": "Intermittent"
        },
        "Condenser Water Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Condenser Water Loop Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Condenser Water Loop Pump Outlet",
            "pump_control_type": "Intermittent"
        },
        "District HW Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "District HW Loop Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "District HW Loop Pump Outlet",
            "pump_control_type": "Intermittent"
        },
        "GSHP CHW Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "GSHP CHW Loop Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "GSHP CHW Loop Pump Outlet",
            "pump_control_type": "Intermittent"
        },
        "GSHP HW Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "GSHP HW Loop Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "GSHP HW Loop Pump Outlet",
            "pump_control_type": "Intermittent"
        },
        "Ground Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Ground Loop Supply Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Ground Loop Pump Outlet",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Cooling Season Sch": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "GSHP AHU CC Setpoint Sch": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 99
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 99
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "GSHP AHU HC Setpoint Sch": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -50
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating Season Sch": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        }
    },
    "Schedule:Constant": {
        "AHU SAT Htg Sch": {
            "hourly_value": 40,
            "schedule_type_limits_name": "Any Number"
        },
        "AHU SAT Sch": {
            "hourly_value": 14,
            "schedule_type_limits_name": "Any Number"
        },
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional 1"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "CHW Temp Sch": {
            "hourly_value": 7,
            "schedule_type_limits_name": "Any Number"
        },
        "CndW Temp Sch": {
            "hourly_value": 29,
            "schedule_type_limits_name": "Any Number"
        },
        "District HW Temp Sch": {
            "hourly_value": 80,
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Setpoint Control Type Sch": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GSHP HW Temp Sch": {
            "hourly_value": 45,
            "schedule_type_limits_name": "Any Number"
        },
        "Ground Loop Temp Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Any Number"
        }
    },
    "Schedule:Day:Interval": {
        "Large Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Default Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Medium Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Default Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.200000002980232
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.850000023841858
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.850000023841858
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.699999988079071
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0500000007450581
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Default Schedule 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.200000002980232
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0500000007450581
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 1 Day Schedule 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 2 Day Schedule 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Summer Design Day 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Small Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Large Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Activity Default Schedule",
            "customday2_schedule_day_name": "Large Office Activity Default Schedule",
            "friday_schedule_day_name": "Large Office Activity Default Schedule",
            "holiday_schedule_day_name": "Large Office Activity Default Schedule",
            "monday_schedule_day_name": "Large Office Activity Default Schedule",
            "saturday_schedule_day_name": "Large Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Large Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Large Office Activity Default Schedule",
            "thursday_schedule_day_name": "Large Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Large Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Large Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Activity Winter Design Day"
        },
        "Large Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Equip Winter Design Day"
        },
        "Large Office Bldg Light Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Light Winter Design Day"
        },
        "Large Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Occ Winter Design Day"
        },
        "Large Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office ClgSetp Winter Design Day"
        },
        "Large Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
