            "wednesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office HtgSetp Winter Design Day"
        },
        "Large Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Large Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Large Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Infil Quarter On Winter Design Day"
        },
        "Medium Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Activity Default Schedule",
            "customday2_schedule_day_name": "Medium Office Activity Default Schedule",
            "friday_schedule_day_name": "Medium Office Activity Default Schedule",
            "holiday_schedule_day_name": "Medium Office Activity Default Schedule",
            "monday_schedule_day_name": "Medium Office Activity Default Schedule",
            "saturday_schedule_day_name": "Medium Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Activity Default Schedule",
            "thursday_schedule_day_name": "Medium Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Activity Winter Design Day"
        },
        "Medium Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Equip Winter Design Day"
        },
        "Medium Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Occ Winter Design Day"
        },
        "Medium Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office ClgSetp Winter Design Day"
        },
        "Medium Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office HtgSetp Winter Design Day"
        },
        "Medium Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Medium Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Infil Quarter On Winter Design Day"
        },
        "Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Activity Default Schedule",
            "customday2_schedule_day_name": "Office Activity Default Schedule",
            "friday_schedule_day_name": "Office Activity Default Schedule",
            "holiday_schedule_day_name": "Office Activity Default Schedule",
            "monday_schedule_day_name": "Office Activity Default Schedule",
            "saturday_schedule_day_name": "Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Office Activity Default Schedule",
            "thursday_schedule_day_name": "Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Office Activity Winter Design Day"
        },
        "Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Equip Winter Design Day"
        },
        "Office Bldg Light Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Office Infil Quarter On Winter Design Day"
        },
        "Office Misc Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule 1",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day 1",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule 1",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day 1"
        },
        "Office Work Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day"
        },
        "Small Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Activity Default Schedule",
            "customday2_schedule_day_name": "Small Office Activity Default Schedule",
            "friday_schedule_day_name": "Small Office Activity Default Schedule",
            "holiday_schedule_day_name": "Small Office Activity Default Schedule",
            "monday_schedule_day_name": "Small Office Activity Default Schedule",
            "saturday_schedule_day_name": "Small Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Small Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Small Office Activity Default Schedule",
            "thursday_schedule_day_name": "Small Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Small Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Small Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Activity Winter Design Day"
        },
        "Small Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "Small Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "Small Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office ClgSetp Winter Design Day"
        },
        "Small Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office HtgSetp Winter Design Day"
        },
        "Small Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Small Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Small Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        }
    },
    "Schedule:Year": {
        "Large Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Light": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Light Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 3",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 13",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 37",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 36",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Activity": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Light": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Light Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Misc Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Misc Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Work Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Work Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 12",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 11",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 5": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 12": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 13": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {
            "numeric_type": "Continuous"
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Temperature 3": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 4": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 5": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 11": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 36": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 37": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        }
    },
    "SetpointManager:Scheduled": {
        "AHU_M3 CC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M3 CC Outlet"
        },
        "AHU_M3 HC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Htg Sch",
            "setpoint_node_or_nodelist_name": "AHU_M3 HC Outlet"
        },
        "AHU_M3 SAT Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M3 Supply Outlet"
        },
        "AHU_M4 CC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M4 CC Outlet"
        },
        "AHU_M4 HC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Htg Sch",
            "setpoint_node_or_nodelist_name": "AHU_M4 HC Outlet"
        },
        "AHU_M4 SAT Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M4 Supply Outlet"
        },
        "AHU_M5 CC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU CC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M5 CC Outlet"
        },
        "AHU_M5 HC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU HC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M5 HC Outlet"
        },
        "AHU_M5 SAT Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M5 Supply Outlet"
        },
        "AHU_M6 CC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU CC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M6 CC Outlet"
        },
        "AHU_M6 HC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU HC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M6 HC Outlet"
        },
        "AHU_M6 SAT Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M6 Supply Outlet"
        },
        "AHU_M7 CC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU CC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M7 CC Outlet"
        },
        "AHU_M7 HC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU HC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M7 HC Outlet"
        },
        "AHU_M7 SAT Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M7 Supply Outlet"
        },
        "AHU_M8 CC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU CC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M8 CC Outlet"
        },
        "AHU_M8 HC Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP AHU HC Setpoint Sch",
            "setpoint_node_or_nodelist_name": "AHU_M8 HC Outlet"
        },
        "AHU_M8 SAT Manager": {
            "control_variable": "Temperature",
            "schedule_name": "AHU SAT Sch",
            "setpoint_node_or_nodelist_name": "AHU_M8 Supply Outlet"
        },
        "Chiller CHW Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CHW Temp Sch",
            "setpoint_node_or_nodelist_name": "Chiller CHW Loop Supply Outlet"
        },
        "Condenser Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CndW Temp Sch",
            "setpoint_node_or_nodelist_name": "Condenser Water Loop Supply Outlet"
        },
        "District HW Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "District HW Temp Sch",
            "setpoint_node_or_nodelist_name": "District HW Loop Supply Outlet"
        },
        "GSHP CHW Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CHW Temp Sch",
            "setpoint_node_or_nodelist_name": "GSHP CHW Loop Supply Outlet"
        },
        "GSHP HW Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "GSHP HW Temp Sch",
            "setpoint_node_or_nodelist_name": "GSHP HW Loop Supply Outlet"
        },
        "Ground Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Ground Loop Temp Sch",
            "setpoint_node_or_nodelist_name": "Ground Loop Supply Outlet"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:Undisturbed:KusudaAchenbach": {
        "GHX Ground Temps": {
            "average_amplitude_of_surface_temperature": 10,
            "average_soil_surface_temperature": 14.5,
            "phase_shift_of_minimum_surface_temperature": 15,
            "soil_density": 920,
            "soil_specific_heat": 2400,
            "soil_thermal_conductivity": 4
        }
    },
    "Site:Location": {
        "Daejeon.WS": {
            "elevation": 69.8,
            "latitude": 36.3719,
            "longitude": 127.3722,
            "time_zone": 9
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 45,
            "loop_design_temperature_difference": 5,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "GSHP HW Loop"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 7,
            "loop_design_temperature_difference": 5,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "GSHP CHW Loop"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 80,
            "loop_design_temperature_difference": 20,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "District HW Loop"
        },
        "Sizing:Plant 4": {
            "design_loop_exit_temperature": 7,
            "loop_design_temperature_difference": 5,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chiller CHW Loop"
        },
        "Sizing:Plant 5": {
            "design_loop_exit_temperature": 20,
            "loop_design_temperature_difference": 5,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Ground Loop"
        },
        "Sizing:Plant 6": {
            "design_loop_exit_temperature": 29,
            "loop_design_temperature_difference": 6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Condenser Water Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU_M3",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 14,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU_M4",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 14,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU_M5",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 14,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU_M6",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 14,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU_M7",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 14,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU_M8",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 14,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_1_E"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_1_M"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_1_W"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_2_E"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_2_W"
        },
        "Sizing:Zone 6": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_3_W"
        },
        "Sizing:Zone 7": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_4_W"
        },
        "Sizing:Zone 8": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 45,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_5_W"
        },
        "Sizing:Zone 9": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 45,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_6_W"
        },
        "Sizing:Zone 10": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 45,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_7_W"
        },
        "Sizing:Zone 11": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 45,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_8_W"
        },
        "Sizing:Zone 12": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_1_E1"
        },
        "Sizing:Zone 13": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_1_E2"
        },
        "Sizing:Zone 14": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_1_E3"
        },
        "Sizing:Zone 15": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_1_H"
        },
        "Sizing:Zone 16": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_1_NW"
        },
        "Sizing:Zone 17": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_1_S"
        },
        "Sizing:Zone 18": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_2_E1"
        },
        "Sizing:Zone 19": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_2_E2"
        },
        "Sizing:Zone 20": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_2_H"
        },
        "Sizing:Zone 21": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_2_NW"
        },
        "Sizing:Zone 22": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_2_S"
        },
        "Sizing:Zone 23": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_E1"
        },
        "Sizing:Zone 24": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_E2"
        },
        "Sizing:Zone 25": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_E3"
        },
        "Sizing:Zone 26": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_E4"
        },
        "Sizing:Zone 27": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_H"
        },
        "Sizing:Zone 28": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_W1"
        },
        "Sizing:Zone 29": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_W2"
        },
        "Sizing:Zone 30": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_W3"
        },
        "Sizing:Zone 31": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_3_W4"
        },
        "Sizing:Zone 32": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_4_E"
        },
        "Sizing:Zone 33": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_4_H"
        },
        "Sizing:Zone 34": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_4_W1"
        },
        "Sizing:Zone 35": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_4_W2"
        },
        "Sizing:Zone 36": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_5_E"
        },
        "Sizing:Zone 37": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_5_H"
        },
        "Sizing:Zone 38": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_5_W1"
        },
        "Sizing:Zone 39": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_S_5_W2"
        },
        "Sizing:Zone 40": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_3_E"
        },
        "Sizing:Zone 41": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_4_E"
        },
        "Sizing:Zone 42": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_4_H"
        },
        "Sizing:Zone 43": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_4_N"
        },
        "Sizing:Zone 44": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_4_S1"
        },
        "Sizing:Zone 45": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_4_S2"
        },
        "Sizing:Zone 46": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_4_S3"
        },
        "Sizing:Zone 47": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_5_N1"
        },
        "Sizing:Zone 48": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_5_N2"
        },
        "Sizing:Zone 49": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_5_N3"
        },
        "Sizing:Zone 50": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_5_S"
        },
        "Sizing:Zone 51": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_5_SE"
        },
        "Sizing:Zone 52": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_6_N"
        },
        "Sizing:Zone 53": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_6_N2"
        },
        "Sizing:Zone 54": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_6_N3"
        },
        "Sizing:Zone 55": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_6_N4"
        },
        "Sizing:Zone 56": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_6_S"
        },
        "Sizing:Zone 57": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_7_N"
        },
        "Sizing:Zone 58": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_7_N2"
        },
        "Sizing:Zone 59": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_7_S"
        },
        "Sizing:Zone 60": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_8_H"
        },
        "Sizing:Zone 61": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_8_N1"
        },
        "Sizing:Zone 62": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_8_N2"
        },
        "Sizing:Zone 63": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_8_N3"
        },
        "Sizing:Zone 64": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_8_S"
        },
        "Sizing:Zone 65": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "HVAC_M_8_SE"
        }
    },
    "SizingPeriod:DesignDay": {
        "Daejeon.WS Ann Clg 1% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.8,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.9,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg 1% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 28.3,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg 1% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 82000,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 30.1,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg 1% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.2,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg 2% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.4,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg 2% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 27.8,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.4,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg 2% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 79000,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 28.9,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg 2% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.1,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.8,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 29.2,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.9,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 85300,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 31.3,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.1,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.9,
            "wind_direction": 250,
            "wind_speed": 2.1
        },
        "Daejeon.WS Ann Htg 99% Condns DB": {
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -8.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -8.8,
            "wind_direction": 320,
            "wind_speed": 0.8
        },
        "Daejeon.WS Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -10.7,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -10.7,
            "wind_direction": 320,
            "wind_speed": 0.8
        },
        "Daejeon.WS Ann Htg Wind 99% Condns WS=>MCDB": {
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -1.2,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -1.2,
            "wind_direction": 320,
            "wind_speed": 6.8
        },
        "Daejeon.WS Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -1.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -1.8,
            "wind_direction": 320,
            "wind_speed": 8.2
        },
        "Daejeon.WS Ann Hum_n 99% Condns DP=>MCDB": {
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -4.2,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16.4,
            "wind_direction": 320,
            "wind_speed": 0.8
        },
        "Daejeon.WS Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -4.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -18.4,
            "wind_direction": 320,
            "wind_speed": 0.8
        },
        "Daejeon.WS April 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 24.5,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.4,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS April 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 21.8,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.7,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS April 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 22.5,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 13.4,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS April 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.1,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.1,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS April 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.3,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.4,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS April 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 18.3,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 13.6,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS April .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.9,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.2,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS April .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.591,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.711,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 22.9,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.1,
            "wind_direction": 250,
            "wind_speed": 2
        },
        "Daejeon.WS August 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.7,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.3,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS August 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27.1,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS August 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.2,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS August 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.5,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.4,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS August 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.9,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS August 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.5,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.8,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS August .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 35.3,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.4,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS August .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.568,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.947,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.5,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 28,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS December 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.2,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS December 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 10.2,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS December 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.1,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.9,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS December 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.7,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 6.3,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS December 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 7.4,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.6,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS December 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 7.2,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.8,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS December .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 13.5,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.8,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS December .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.433,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.973,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11.9,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9.9,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS February 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11.9,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 6.6,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS February 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 10.7,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.8,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS February 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.9,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.4,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS February 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.1,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.7,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS February 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 7.9,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 3.8,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS February 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 7.3,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.2,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS February .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 15.2,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.2,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS February .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.48,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.879,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 13.7,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 11.6,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS January 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.2,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.5,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS January 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 7.5,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.4,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS January 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 6.3,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 3.2,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS January 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 5.6,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 3.7,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS January 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.7,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 2,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS January 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.4,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 2.3,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS January .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11.2,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.5,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS January .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.436,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.945,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 10.6,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.2,
            "wind_direction": 250,
            "wind_speed": 1.5
        },
        "Daejeon.WS July 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.9,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS July 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.9,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS July 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.3,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS July 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.8,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.2,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS July 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.1,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.8,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS July 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 28.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.6,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS July .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS July .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.621,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.818,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.4,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27.9,
            "wind_direction": 250,
            "wind_speed": 1.7
        },
        "Daejeon.WS June 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.3,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.8,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS June 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.8,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.4,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS June 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.2,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.5,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS June 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.2,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.6,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS June 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 28,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.2,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS June 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.8,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.8,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS June .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS June .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.672,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.649,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.7,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.3,
            "wind_direction": 250,
            "wind_speed": 1.6
        },
        "Daejeon.WS March 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 18,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.3,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS March 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 16.3,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.2,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS March 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 14.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 15.7,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.9,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS March 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 13.8,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.1,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS March 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 14.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 13.7,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.9,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS March 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 12.6,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.5,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS March .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.9,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.4,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS March .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.563,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.725,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 18.2,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.3,
            "wind_direction": 250,
            "wind_speed": 1.9
        },
        "Daejeon.WS May 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.9,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.2,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS May 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 24.5,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.8,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS May 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 14.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.5,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.8,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS May 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 23.4,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.6,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS May 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 14.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.4,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS May 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 22.4,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.6,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS May .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.8,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.9,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS May .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.604,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.726,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.4,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.6,
            "wind_direction": 250,
            "wind_speed": 1.8
        },
        "Daejeon.WS November 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 18.2,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 13,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS November 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 16.8,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.3,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS November 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 13,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 16.4,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.1,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS November 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 15.7,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.9,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS November 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 13,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 14.6,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.8,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS November 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 14.1,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 11.3,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS November .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.8,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.6,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS November .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.461,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.979,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 18.9,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.2,
            "wind_direction": 250,
            "wind_speed": 1.3
        },
        "Daejeon.WS October 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 23.9,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.3,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS October 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 21.7,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.3,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS October 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 22.4,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.6,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS October 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.7,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.7,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS October 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 12.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.9,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.7,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS October 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 19.9,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.5,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS October .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.5,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.6,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS October .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.477,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.005,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 11.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 23.6,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.4,
            "wind_direction": 250,
            "wind_speed": 1.2
        },
        "Daejeon.WS September 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.9,
            "wind_direction": 250,
            "wind_speed": 1.4
        },
        "Daejeon.WS September 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.1,
            "wind_direction": 250,
            "wind_speed": 1.4
        },
        "Daejeon.WS September 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.7,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.4,
            "wind_direction": 250,
            "wind_speed": 1.4
        },
        "Daejeon.WS September 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.7,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 250,
            "wind_speed": 1.4
        },
        "Daejeon.WS September 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 10.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.5,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.8,
            "wind_direction": 250,
            "wind_speed": 1.4
        },
        "Daejeon.WS September 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.1,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22,
            "wind_direction": 250,
            "wind_speed": 1.4
        },
        "Daejeon.WS September .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.8,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 250,
            "wind_speed": 1.4
        },
        "Daejeon.WS September .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.494,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.087,
            "barometric_pressure": 100489,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 9.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 28.2,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 250,
            "wind_speed": 1.4
        }
    },
    "Space": {
        "Basement": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "Basement 1"
        },
        "M_1_E": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_1_E"
        },
        "M_1_M": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_1_M"
        },
        "M_1_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_1_W"
        },
        "M_2_E": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_2_E"
        },
        "M_2_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_2_W"
        },
        "M_3_E": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_3_E"
        },
        "M_3_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_3_W"
        },
        "M_4_E": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_4_E"
        },
        "M_4_H": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_4_H"
        },
        "M_4_N": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_4_N"
        },
        "M_4_S1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_4_S1"
        },
        "M_4_S2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_4_S2"
        },
        "M_4_S3": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_4_S3"
        },
        "M_4_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_4_W"
        },
        "M_5_N1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_5_N1"
        },
        "M_5_N2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_5_N2"
        },
        "M_5_N3": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_5_N3"
        },
        "M_5_S": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_5_S"
        },
        "M_5_SE": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_5_SE"
        },
        "M_5_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_5_W"
        },
        "M_6_N": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_6_N"
        },
        "M_6_N2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_6_N2"
        },
        "M_6_N3": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_6_N3"
        },
        "M_6_N4": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_6_N4"
        },
        "M_6_S": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_6_S"
        },
        "M_6_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_6_W"
        },
        "M_7_N": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_7_N"
        },
        "M_7_N2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_7_N2"
        },
        "M_7_S": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_7_S"
        },
        "M_7_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_7_W"
        },
        "M_8_H": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_8_H"
        },
        "M_8_N1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_8_N1"
        },
        "M_8_N2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_8_N2"
        },
        "M_8_N3": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_8_N3"
        },
        "M_8_S": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_8_S"
        },
        "M_8_SE": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_8_SE"
        },
        "M_8_W": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_M_8_W"
        },
        "S_1_E1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_1_E1"
        },
        "S_1_E2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_1_E2"
        },
        "S_1_E3": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_1_E3"
        },
        "S_1_H": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_1_H"
        },
        "S_1_NW": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_1_NW"
        },
        "S_1_S": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_1_S"
        },
        "S_2_E1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_2_E1"
        },
        "S_2_E2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_2_E2"
        },
        "S_2_H": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_2_H"
        },
        "S_2_NW": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_2_NW"
        },
        "S_2_S": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_2_S"
        },
        "S_3_E1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_E1"
        },
        "S_3_E2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_E2"
        },
        "S_3_E3": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_E3"
        },
        "S_3_E4": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_E4"
        },
        "S_3_H": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_H"
        },
        "S_3_W1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_W1"
        },
        "S_3_W2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_W2"
        },
        "S_3_W3": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_W3"
        },
        "S_3_W4": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_3_W4"
        },
        "S_4_E": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_4_E"
        },
        "S_4_H": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_4_H"
        },
        "S_4_W1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_4_W1"
        },
        "S_4_W2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_4_W2"
        },
        "S_5_E": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_5_E"
        },
        "S_5_H": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_5_H"
        },
        "S_5_W1": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_5_W1"
        },
        "S_5_W2": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "HVAC_S_5_W2"
        }
    },
    "SpaceList": {
        "189.1-2009 - Office - OpenOffice - CZ4-8": {
            "spaces": [
                {
                    "space_name": "S_3_E1"
                },
                {
                    "space_name": "M_7_N"
                },
                {
                    "space_name": "M_1_E"
                },
                {
                    "space_name": "Basement"
                },
                {
                    "space_name": "M_7_W"
                },
                {
                    "space_name": "S_3_W3"
                },
                {
                    "space_name": "M_1_W"
                },
                {
                    "space_name": "M_1_M"
                },
                {
                    "space_name": "M_8_N3"
                },
                {
                    "space_name": "M_5_W"
                },
                {
                    "space_name": "S_1_S"
                },
                {
                    "space_name": "S_1_H"
                },
                {
                    "space_name": "M_5_SE"
                },
                {
                    "space_name": "S_1_NW"
                },
                {
                    "space_name": "S_3_E2"
                },
                {
                    "space_name": "S_2_E2"
                },
                {
                    "space_name": "S_1_E3"
                },
                {
                    "space_name": "M_2_E"
                },
                {
                    "space_name": "S_1_E2"
                },
                {
                    "space_name": "S_1_E1"
                },
                {
                    "space_name": "M_8_S"
                },
                {
                    "space_name": "M_2_W"
                },
                {
                    "space_name": "S_2_S"
                },
                {
                    "space_name": "M_8_H"
                },
                {
                    "space_name": "S_4_H"
                },
                {
                    "space_name": "S_2_E1"
                },
                {
                    "space_name": "M_6_N"
                },
                {
                    "space_name": "S_3_W1"
                },
                {
                    "space_name": "S_3_W2"
                },
                {
                    "space_name": "S_2_NW"
                },
                {
                    "space_name": "S_2_H"
                },
                {
                    "space_name": "M_3_W"
                },
                {
                    "space_name": "M_3_E"
                }
            ]
        },
        "189.1-2009 - Office - OpenOffice - CZ4-8 2": {
            "spaces": [
                {
                    "space_name": "M_4_H"
                },
                {
                    "space_name": "S_3_W4"
                },
                {
                    "space_name": "S_5_H"
                },
                {
                    "space_name": "S_3_E4"
                },
                {
                    "space_name": "M_4_S1"
                },
                {
                    "space_name": "S_3_E3"
                },
                {
                    "space_name": "M_5_N2"
                },
                {
                    "space_name": "M_6_N3"
                },
                {
                    "space_name": "S_3_H"
                },
                {
                    "space_name": "S_4_W2"
                },
                {
                    "space_name": "S_4_W1"
                },
                {
                    "space_name": "S_4_E"
                },
                {
                    "space_name": "M_4_W"
                },
                {
                    "space_name": "M_4_S2"
                },
                {
                    "space_name": "M_4_S3"
                },
                {
                    "space_name": "M_4_E"
                },
                {
                    "space_name": "M_4_N"
                },
                {
                    "space_name": "S_5_W2"
                },
                {
                    "space_name": "S_5_W1"
                },
                {
                    "space_name": "S_5_E"
                },
                {
                    "space_name": "M_5_S"
                },
                {
                    "space_name": "M_5_N1"
                },
                {
                    "space_name": "M_5_N3"
                },
                {
                    "space_name": "M_8_W"
                },
                {
                    "space_name": "M_6_W"
                },
                {
                    "space_name": "M_6_S"
                },
                {
                    "space_name": "M_6_N2"
                },
                {
                    "space_name": "M_6_N4"
                },
                {
                    "space_name": "M_7_S"
                },
                {
                    "space_name": "M_7_N2"
                },
                {
                    "space_name": "M_8_SE"
                },
                {
                    "space_name": "M_8_N1"
                },
                {
                    "space_name": "M_8_N2"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Office Dual Setpoint": {
            "cooling_setpoint_temperature_schedule_name": "Large Office ClgSetp",
            "heating_setpoint_temperature_schedule_name": "Large Office HtgSetp"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WindowMaterial:Blind": {
        "Window Material Blind 1": {
            "back_side_slat_beam_solar_reflectance": 0.5,
            "back_side_slat_beam_visible_reflectance": 0.5,
            "back_side_slat_diffuse_solar_reflectance": 0.5,
            "back_side_slat_diffuse_visible_reflectance": 0.5,
            "back_side_slat_infrared_hemispherical_emissivity": 0.9,
            "blind_bottom_opening_multiplier": 0.5,
            "blind_left_side_opening_multiplier": 0.5,
            "blind_right_side_opening_multiplier": 0.5,
            "blind_to_glass_distance": 0.05,
            "blind_top_opening_multiplier": 0.5,
            "front_side_slat_beam_solar_reflectance": 0.5,
            "front_side_slat_beam_visible_reflectance": 0.5,
            "front_side_slat_diffuse_solar_reflectance": 0.5,
            "front_side_slat_diffuse_visible_reflectance": 0.5,
            "front_side_slat_infrared_hemispherical_emissivity": 0.9,
            "maximum_slat_angle": 180,
            "minimum_slat_angle": 0,
            "slat_angle": 45,
            "slat_beam_solar_transmittance": 0,
            "slat_beam_visible_transmittance": 0,
            "slat_conductivity": 221,
            "slat_diffuse_solar_transmittance": 0,
            "slat_diffuse_visible_transmittance": 0,
            "slat_infrared_hemispherical_transmittance": 0,
            "slat_orientation": "Horizontal",
            "slat_separation": 0.01875,
            "slat_thickness": 0.001,
            "slat_width": 0.025
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "Theoretical Glass [167]": {
            "back_side_infrared_hemispherical_emissivity": 0.985,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 2.1073,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.985,
            "front_side_solar_reflectance_at_normal_incidence": 0.7126,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2374,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [197]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0415,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7151,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2349,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [202]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0192,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7175,
            "front_side_visible_reflectance_at_normal_incidence": 0.6308,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2325,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.3192
        },
        "Theoretical Glass [207]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.6189,
            "front_side_visible_reflectance_at_normal_incidence": 0.51,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3311,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.44
        },
        "Theoretical Glass [216]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5699,
            "front_side_visible_reflectance_at_normal_incidence": 0.4421,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3801,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.5079
        },
        "Theoretical Glass [221]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0089,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5204,
            "front_side_visible_reflectance_at_normal_incidence": 0.4997,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4296,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.4503
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Window Property Frame And Divider 1": {
            "divider_conductance": 0,
            "divider_inside_projection": 0,
            "divider_outside_projection": 0,
            "divider_solar_absorptance": 0,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0,
            "divider_width": 0,
            "frame_conductance": 0,
            "frame_inside_projection": 0.05081016,
            "frame_outside_projection": 0.05081016,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.05081016,
            "inside_reveal_depth": 0,
            "inside_reveal_solar_absorptance": 0,
            "inside_sill_depth": 0,
            "inside_sill_solar_absorptance": 0,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "number_of_horizontal_dividers": 0,
            "number_of_vertical_dividers": 0,
            "outside_reveal_solar_absorptance": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Basement 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "HVAC_M_1_E": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 20.475,
            "y_origin": 35.4,
            "z_origin": 5.8
        },
        "HVAC_M_1_M": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 2.475,
            "y_origin": 35.4,
            "z_origin": 5.8
        },
        "HVAC_M_1_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -3.7,
            "y_origin": 35.4,
            "z_origin": 5.8
        },
        "HVAC_M_2_E": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 20.475,
            "y_origin": 35.4,
            "z_origin": 11.8
        },
        "HVAC_M_2_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 35.4,
            "z_origin": 11.8
        },
        "HVAC_M_3_E": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 6.5,
            "y_origin": 35.4,
            "z_origin": 16.6
        },
        "HVAC_M_3_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 35.4,
            "z_origin": 16.6
        },
        "HVAC_M_4_E": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 35.45,
            "y_origin": 35.4,
            "z_origin": 20.6
        },
        "HVAC_M_4_H": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 42.65,
            "z_origin": 20.6
        },
        "HVAC_M_4_N": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 20,
            "y_origin": 44.85,
            "z_origin": 20.6
        },
        "HVAC_M_4_S1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 35.4,
            "z_origin": 20.6
        },
        "HVAC_M_4_S2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 19.3559590114632,
            "y_origin": 35.4,
            "z_origin": 20.6
        },
        "HVAC_M_4_S3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 29.05,
            "y_origin": 35.4,
            "z_origin": 20.6
        },
        "HVAC_M_4_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 35.4,
            "z_origin": 20.6
        },
        "HVAC_M_5_N1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 15.9,
            "y_origin": 44.85,
            "z_origin": 24.6
        },
        "HVAC_M_5_N2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 26.95,
            "y_origin": 44.85,
            "z_origin": 24.6
        },
        "HVAC_M_5_N3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 35.35,
            "y_origin": 44.85,
            "z_origin": 24.6
        },
        "HVAC_M_5_S": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 35.4,
            "z_origin": 24.6
        },
        "HVAC_M_5_SE": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 20.4,
            "y_origin": 35.4,
            "z_origin": 24.6
        },
        "HVAC_M_5_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 35.4,
            "z_origin": 24.6
        },
        "HVAC_M_6_N": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 15.9,
            "y_origin": 44.85,
            "z_origin": 28.6
        },
        "HVAC_M_6_N2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 26.95,
            "y_origin": 44.85,
            "z_origin": 28.6
        },
        "HVAC_M_6_N3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 31.95,
            "y_origin": 44.85,
            "z_origin": 28.6
        },
        "HVAC_M_6_N4": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 36.95,
            "y_origin": 44.85,
            "z_origin": 28.6
        },
        "HVAC_M_6_S": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 35.4,
            "z_origin": 28.6
        },
        "HVAC_M_6_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 35.4,
            "z_origin": 28.6
        },
        "HVAC_M_7_N": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 15.9,
            "y_origin": 44.85,
            "z_origin": 32.6
        },
        "HVAC_M_7_N2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 26.95,
            "y_origin": 44.85,
            "z_origin": 32.6
        },
        "HVAC_M_7_S": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 35.4,
            "z_origin": 32.6
        },
        "HVAC_M_7_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 35.4,
            "z_origin": 32.6
        },
        "HVAC_M_8_H": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 42.65,
            "z_origin": 36.6
        },
        "HVAC_M_8_N1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 15.9,
            "y_origin": 44.85,
            "z_origin": 36.6
        },
        "HVAC_M_8_N2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 20.6693333902899,
            "y_origin": 44.85,
            "z_origin": 36.6
        },
        "HVAC_M_8_N3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 34.85,
            "y_origin": 44.85,
            "z_origin": 36.6
        },
        "HVAC_M_8_S": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 35.4,
            "z_origin": 36.6
        },
        "HVAC_M_8_SE": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 33.85,
            "y_origin": 35.4,
            "z_origin": 36.6
        },
        "HVAC_M_8_W": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 35.4,
            "z_origin": 36.6
        },
        "HVAC_S_1_E1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 19.9,
            "z_origin": 5.8
        },
        "HVAC_S_1_E2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 12.2,
            "z_origin": 5.8
        },
        "HVAC_S_1_E3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 4.5,
            "z_origin": 5.8
        },
        "HVAC_S_1_H": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 6,
            "z_origin": 5.8
        },
        "HVAC_S_1_NW": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 20.9,
            "z_origin": 5.8
        },
        "HVAC_S_1_S": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 0,
            "z_origin": 5.8
        },
        "HVAC_S_2_E1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 16.6,
            "z_origin": 10
        },
        "HVAC_S_2_E2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 60.6,
            "y_origin": 6.7,
            "z_origin": 10
        },
        "HVAC_S_2_H": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 6,
            "z_origin": 10
        },
        "HVAC_S_2_NW": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 20.9,
            "z_origin": 10
        },
        "HVAC_S_2_S": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 0,
            "z_origin": 10
        },
        "HVAC_S_3_E1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 20.3,
            "z_origin": 13.9
        },
        "HVAC_S_3_E2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 12.3,
            "z_origin": 13.9
        },
        "HVAC_S_3_E3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 4.3,
            "z_origin": 13.9
        },
        "HVAC_S_3_E4": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 0,
            "z_origin": 13.9
        },
        "HVAC_S_3_H": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 7.1,
            "z_origin": 13.9
        },
        "HVAC_S_3_W1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 24.9,
            "z_origin": 13.9
        },
        "HVAC_S_3_W2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 20.9,
            "z_origin": 13.9
        },
        "HVAC_S_3_W3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 4.3,
            "z_origin": 13.9
        },
        "HVAC_S_3_W4": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 0,
            "z_origin": 13.9
        },
        "HVAC_S_4_E": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 0,
            "z_origin": 17.8
        },
        "HVAC_S_4_H": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 51.1,
            "y_origin": 0,
            "z_origin": 17.8
        },
        "HVAC_S_4_W1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 20.9,
            "z_origin": 17.8
        },
        "HVAC_S_4_W2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 0,
            "z_origin": 17.8
        },
        "HVAC_S_5_E": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 53.3,
            "y_origin": 0,
            "z_origin": 21.1
        },
        "HVAC_S_5_H": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 51.1,
            "y_origin": 3.55779740696331e-17,
            "z_origin": 21.1
        },
        "HVAC_S_5_W1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 20.9,
            "z_origin": 21.1
        },
        "HVAC_S_5_W2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 45.1,
            "y_origin": 0,
            "z_origin": 21.1
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Thermostat": {
        "HVAC_M_1_E Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_1_E"
        },
        "HVAC_M_1_M Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_1_M"
        },
        "HVAC_M_1_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_1_W"
        },
        "HVAC_M_2_E Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_2_E"
        },
        "HVAC_M_2_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_2_W"
        },
        "HVAC_M_3_E Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_3_E"
        },
        "HVAC_M_3_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_3_W"
        },
        "HVAC_M_4_E Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_4_E"
        },
        "HVAC_M_4_H Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_4_H"
        },
        "HVAC_M_4_N Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_4_N"
        },
        "HVAC_M_4_S1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_4_S1"
        },
        "HVAC_M_4_S2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_4_S2"
        },
        "HVAC_M_4_S3 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_4_S3"
        },
        "HVAC_M_4_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_4_W"
        },
        "HVAC_M_5_N1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_5_N1"
        },
        "HVAC_M_5_N2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_5_N2"
        },
        "HVAC_M_5_N3 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_5_N3"
        },
        "HVAC_M_5_S Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_5_S"
        },
        "HVAC_M_5_SE Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_5_SE"
        },
        "HVAC_M_5_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_5_W"
        },
        "HVAC_M_6_N2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_6_N2"
        },
        "HVAC_M_6_N3 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_6_N3"
        },
        "HVAC_M_6_N4 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_6_N4"
        },
        "HVAC_M_6_N Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_6_N"
        },
        "HVAC_M_6_S Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_6_S"
        },
        "HVAC_M_6_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_6_W"
        },
        "HVAC_M_7_N2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_7_N2"
        },
        "HVAC_M_7_N Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_7_N"
        },
        "HVAC_M_7_S Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_7_S"
        },
        "HVAC_M_7_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_7_W"
        },
        "HVAC_M_8_H Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_8_H"
        },
        "HVAC_M_8_N1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_8_N1"
        },
        "HVAC_M_8_N2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_8_N2"
        },
        "HVAC_M_8_N3 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_8_N3"
        },
        "HVAC_M_8_S Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_8_S"
        },
        "HVAC_M_8_SE Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_8_SE"
        },
        "HVAC_M_8_W Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_M_8_W"
        },
        "HVAC_S_1_E1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_1_E1"
        },
        "HVAC_S_1_E2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_1_E2"
        },
        "HVAC_S_1_E3 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_1_E3"
        },
        "HVAC_S_1_H Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_1_H"
        },
        "HVAC_S_1_NW Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_1_NW"
        },
        "HVAC_S_1_S Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_1_S"
        },
        "HVAC_S_2_E1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_2_E1"
        },
        "HVAC_S_2_E2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_2_E2"
        },
        "HVAC_S_2_H Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_2_H"
        },
        "HVAC_S_2_NW Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_2_NW"
        },
        "HVAC_S_2_S Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_2_S"
        },
        "HVAC_S_3_E1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_E1"
        },
        "HVAC_S_3_E2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_E2"
        },
        "HVAC_S_3_E3 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_E3"
        },
        "HVAC_S_3_E4 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_E4"
        },
        "HVAC_S_3_H Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_H"
        },
        "HVAC_S_3_W1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_W1"
        },
        "HVAC_S_3_W2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_W2"
        },
        "HVAC_S_3_W3 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_W3"
        },
        "HVAC_S_3_W4 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_3_W4"
        },
        "HVAC_S_4_E Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_4_E"
        },
        "HVAC_S_4_H Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_4_H"
        },
        "HVAC_S_4_W1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_4_W1"
        },
        "HVAC_S_4_W2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_4_W2"
        },
        "HVAC_S_5_E Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_5_E"
        },
        "HVAC_S_5_H Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_5_H"
        },
        "HVAC_S_5_W1 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_5_W1"
        },
        "HVAC_S_5_W2 Thermostat": {
            "control_1_name": "Office Dual Setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Setpoint Control Type Sch",
            "zone_or_zonelist_name": "HVAC_S_5_W2"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "HVAC_M_3_E ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_3_E Zone Air Inlet",
            "air_terminal_name": "HVAC_M_3_E ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_4_E ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_4_E Zone Air Inlet",
            "air_terminal_name": "HVAC_M_4_E ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_4_H ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_4_H Zone Air Inlet",
            "air_terminal_name": "HVAC_M_4_H ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_4_N ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_4_N Zone Air Inlet",
            "air_terminal_name": "HVAC_M_4_N ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_4_S1 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_4_S1 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_4_S1 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_4_S2 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_4_S2 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_4_S2 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_4_S3 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_4_S3 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_4_S3 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_5_N1 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_5_N1 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_5_N1 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_5_N2 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_5_N2 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_5_N2 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_5_N3 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_5_N3 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_5_N3 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_5_S ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_5_S Zone Air Inlet",
            "air_terminal_name": "HVAC_M_5_S ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_5_SE ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_5_SE Zone Air Inlet",
            "air_terminal_name": "HVAC_M_5_SE ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_6_N2 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_6_N2 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_6_N2 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_6_N3 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_6_N3 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_6_N3 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_6_N4 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_6_N4 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_6_N4 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_6_N ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_6_N Zone Air Inlet",
            "air_terminal_name": "HVAC_M_6_N ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_6_S ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_6_S Zone Air Inlet",
            "air_terminal_name": "HVAC_M_6_S ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_7_N2 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_7_N2 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_7_N2 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_7_N ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_7_N Zone Air Inlet",
            "air_terminal_name": "HVAC_M_7_N ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_7_S ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_7_S Zone Air Inlet",
            "air_terminal_name": "HVAC_M_7_S ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_8_H ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_8_H Zone Air Inlet",
            "air_terminal_name": "HVAC_M_8_H ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_8_N1 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_8_N1 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_8_N1 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_8_N2 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_8_N2 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_8_N2 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_8_N3 ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_8_N3 Zone Air Inlet",
            "air_terminal_name": "HVAC_M_8_N3 ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_8_S ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_8_S Zone Air Inlet",
            "air_terminal_name": "HVAC_M_8_S ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "HVAC_M_8_SE ADU": {
            "air_distribution_unit_outlet_node_name": "HVAC_M_8_SE Zone Air Inlet",
            "air_terminal_name": "HVAC_M_8_SE ATU",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_1_E Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_1_E Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_1_E Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_1_E Equipment List",
            "zone_name": "HVAC_M_1_E",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_1_E Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_1_M Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_1_M Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_1_M Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_1_M Equipment List",
            "zone_name": "HVAC_M_1_M",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_1_M Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_1_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_1_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_1_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_1_W Equipment List",
            "zone_name": "HVAC_M_1_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_1_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_2_E Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_2_E Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_2_E Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_2_E Equipment List",
            "zone_name": "HVAC_M_2_E",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_2_E Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_2_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_2_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_2_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_2_W Equipment List",
            "zone_name": "HVAC_M_2_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_2_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_3_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_3_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_3_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_3_W Equipment List",
            "zone_name": "HVAC_M_3_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_3_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_4_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_4_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_4_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_4_W Equipment List",
            "zone_name": "HVAC_M_4_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_4_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_5_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_5_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_5_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_5_W Equipment List",
            "zone_name": "HVAC_M_5_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_5_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_6_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_6_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_6_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_6_W Equipment List",
            "zone_name": "HVAC_M_6_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_6_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_7_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_7_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_7_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_7_W Equipment List",
            "zone_name": "HVAC_M_7_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_7_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_M_8_W Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_8_W Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_8_W Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_8_W Equipment List",
            "zone_name": "HVAC_M_8_W",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_8_W Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_1_E1 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_1_E1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_1_E1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_1_E1 Equipment List",
            "zone_name": "HVAC_S_1_E1",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_1_E1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_1_E2 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_1_E2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_1_E2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_1_E2 Equipment List",
            "zone_name": "HVAC_S_1_E2",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_1_E2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_1_E3 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_1_E3 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_1_E3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_1_E3 Equipment List",
            "zone_name": "HVAC_S_1_E3",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_1_E3 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_1_H Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_1_H Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_1_H Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_1_H Equipment List",
            "zone_name": "HVAC_S_1_H",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_1_H Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_1_NW Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_1_NW Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_1_NW Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_1_NW Equipment List",
            "zone_name": "HVAC_S_1_NW",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_1_NW Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_1_S Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_1_S Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_1_S Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_1_S Equipment List",
            "zone_name": "HVAC_S_1_S",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_1_S Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_2_E1 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_2_E1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_2_E1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_2_E1 Equipment List",
            "zone_name": "HVAC_S_2_E1",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_2_E1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_2_E2 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_2_E2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_2_E2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_2_E2 Equipment List",
            "zone_name": "HVAC_S_2_E2",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_2_E2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_2_H Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_2_H Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_2_H Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_2_H Equipment List",
            "zone_name": "HVAC_S_2_H",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_2_H Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_2_NW Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_2_NW Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_2_NW Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_2_NW Equipment List",
            "zone_name": "HVAC_S_2_NW",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_2_NW Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_2_S Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_2_S Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_2_S Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_2_S Equipment List",
            "zone_name": "HVAC_S_2_S",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_2_S Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_E1 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_E1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_E1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_E1 Equipment List",
            "zone_name": "HVAC_S_3_E1",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_E1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_E2 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_E2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_E2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_E2 Equipment List",
            "zone_name": "HVAC_S_3_E2",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_E2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_E3 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_E3 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_E3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_E3 Equipment List",
            "zone_name": "HVAC_S_3_E3",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_E3 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_E4 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_E4 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_E4 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_E4 Equipment List",
            "zone_name": "HVAC_S_3_E4",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_E4 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_H Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_H Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_H Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_H Equipment List",
            "zone_name": "HVAC_S_3_H",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_H Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_W1 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_W1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_W1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_W1 Equipment List",
            "zone_name": "HVAC_S_3_W1",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_W1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_W2 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_W2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_W2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_W2 Equipment List",
            "zone_name": "HVAC_S_3_W2",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_W2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_W3 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_W3 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_W3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_W3 Equipment List",
            "zone_name": "HVAC_S_3_W3",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_W3 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_3_W4 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_3_W4 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_3_W4 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_3_W4 Equipment List",
            "zone_name": "HVAC_S_3_W4",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_3_W4 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_4_E Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_4_E Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_4_E Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_4_E Equipment List",
            "zone_name": "HVAC_S_4_E",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_4_E Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_4_H Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_4_H Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_4_H Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_4_H Equipment List",
            "zone_name": "HVAC_S_4_H",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_4_H Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_4_W1 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_4_W1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_4_W1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_4_W1 Equipment List",
            "zone_name": "HVAC_S_4_W1",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_4_W1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_4_W2 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_4_W2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_4_W2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_4_W2 Equipment List",
            "zone_name": "HVAC_S_4_W2",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_4_W2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_5_E Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_5_E Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_5_E Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_5_E Equipment List",
            "zone_name": "HVAC_S_5_E",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_5_E Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_5_H Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_5_H Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_5_H Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_5_H Equipment List",
            "zone_name": "HVAC_S_5_H",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_5_H Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_5_W1 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_5_W1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_5_W1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_5_W1 Equipment List",
            "zone_name": "HVAC_S_5_W1",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_5_W1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_exhaust_node_or_nodelist_name": "HVAC_S_5_W2 Zone Air Exhaust",
            "zone_air_inlet_node_or_nodelist_name": "HVAC_S_5_W2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_S_5_W2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_S_5_W2 Equipment List",
            "zone_name": "HVAC_S_5_W2",
            "zone_return_air_node_or_nodelist_name": "HVAC_S_5_W2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_3_E Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_3_E Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_3_E Equipment List",
            "zone_name": "HVAC_M_3_E",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_3_E Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_4_E Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_4_E Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_4_E Equipment List",
            "zone_name": "HVAC_M_4_E",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_4_E Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_4_H Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_4_H Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_4_H Equipment List",
            "zone_name": "HVAC_M_4_H",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_4_H Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_4_N Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_4_N Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_4_N Equipment List",
            "zone_name": "HVAC_M_4_N",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_4_N Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_4_S1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_4_S1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_4_S1 Equipment List",
            "zone_name": "HVAC_M_4_S1",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_4_S1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_4_S2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_4_S2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_4_S2 Equipment List",
            "zone_name": "HVAC_M_4_S2",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_4_S2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_4_S3 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_4_S3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_4_S3 Equipment List",
            "zone_name": "HVAC_M_4_S3",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_4_S3 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_5_N1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_5_N1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_5_N1 Equipment List",
            "zone_name": "HVAC_M_5_N1",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_5_N1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_5_N2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_5_N2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_5_N2 Equipment List",
            "zone_name": "HVAC_M_5_N2",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_5_N2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_5_N3 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_5_N3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_5_N3 Equipment List",
            "zone_name": "HVAC_M_5_N3",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_5_N3 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_5_S Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_5_S Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_5_S Equipment List",
            "zone_name": "HVAC_M_5_S",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_5_S Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_5_SE Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_5_SE Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_5_SE Equipment List",
            "zone_name": "HVAC_M_5_SE",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_5_SE Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_6_N Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_6_N Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_6_N Equipment List",
            "zone_name": "HVAC_M_6_N",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_6_N Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_6_N2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_6_N2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_6_N2 Equipment List",
            "zone_name": "HVAC_M_6_N2",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_6_N2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_6_N3 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_6_N3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_6_N3 Equipment List",
            "zone_name": "HVAC_M_6_N3",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_6_N3 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_6_N4 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_6_N4 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_6_N4 Equipment List",
            "zone_name": "HVAC_M_6_N4",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_6_N4 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 56": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_6_S Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_6_S Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_6_S Equipment List",
            "zone_name": "HVAC_M_6_S",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_6_S Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 57": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_7_N Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_7_N Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_7_N Equipment List",
            "zone_name": "HVAC_M_7_N",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_7_N Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 58": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_7_N2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_7_N2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_7_N2 Equipment List",
            "zone_name": "HVAC_M_7_N2",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_7_N2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 59": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_7_S Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_7_S Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_7_S Equipment List",
            "zone_name": "HVAC_M_7_S",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_7_S Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 60": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_8_H Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_8_H Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_8_H Equipment List",
            "zone_name": "HVAC_M_8_H",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_8_H Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 61": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_8_N1 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_8_N1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_8_N1 Equipment List",
            "zone_name": "HVAC_M_8_N1",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_8_N1 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 62": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_8_N2 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_8_N2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_8_N2 Equipment List",
            "zone_name": "HVAC_M_8_N2",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_8_N2 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 63": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_8_N3 Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_8_N3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_8_N3 Equipment List",
            "zone_name": "HVAC_M_8_N3",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_8_N3 Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 64": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_8_S Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_8_S Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_8_S Equipment List",
            "zone_name": "HVAC_M_8_S",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_8_S Zone Return Air"
        },
        "ZoneHVAC:EquipmentConnections 65": {
            "zone_air_inlet_node_or_nodelist_name": "HVAC_M_8_SE Zone Air Inlet",
            "zone_air_node_name": "HVAC_M_8_SE Zone Air Node",
            "zone_conditioning_equipment_list_name": "HVAC_M_8_SE Equipment List",
            "zone_name": "HVAC_M_8_SE",
            "zone_return_air_node_or_nodelist_name": "HVAC_M_8_SE Zone Return Air"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "HVAC_M_1_E Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_1_E FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_1_M Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_1_M FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_1_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_1_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_2_E Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_2_E FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_2_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_2_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_3_E Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_3_E ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_3_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_3_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_4_E Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_4_E ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_4_H Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_4_H ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_4_N Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_4_N ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_4_S1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_4_S1 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_4_S2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_4_S2 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_4_S3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_4_S3 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_4_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_4_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_5_N1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_5_N1 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_5_N2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_5_N2 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_5_N3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_5_N3 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_5_S Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_5_S ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_5_SE Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_5_SE ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_5_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_5_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_6_N2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_6_N2 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_6_N3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_6_N3 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_6_N4 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_6_N4 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_6_N Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_6_N ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_6_S Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_6_S ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_6_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_6_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_7_N2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_7_N2 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_7_N Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_7_N ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_7_S Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_7_S ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_7_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_7_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_8_H Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_8_H ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_8_N1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_8_N1 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_8_N2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_8_N2 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_8_N3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_8_N3 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_8_S Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_8_S ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_8_SE Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_8_SE ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_M_8_W Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_M_8_W FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_1_E1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_1_E1 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_1_E2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_1_E2 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_1_E3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_1_E3 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_1_H Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_1_H FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_1_NW Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_1_NW FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_1_S Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_1_S FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_2_E1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_2_E1 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_2_E2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_2_E2 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_2_H Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_2_H FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_2_NW Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_2_NW FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_2_S Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_2_S FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_E1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_E1 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_E2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_E2 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_E3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_E3 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_E4 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_E4 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_H Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_H FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_W1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_W1 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_W2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_W2 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_W3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_W3 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_3_W4 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_3_W4 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_4_E Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_4_E FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_4_H Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_4_H FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_4_W1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_4_W1 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_4_W2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_4_W2 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_5_E Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_5_E FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_5_H Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_5_H FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_5_W1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_5_W1 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "HVAC_S_5_W2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "HVAC_S_5_W2 FCU",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:FourPipeFanCoil": {
        "HVAC_M_1_E FCU": {
            "air_inlet_node_name": "HVAC_M_1_E Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_1_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_1_E FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_1_E FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_1_E FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_1_E FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_1_M FCU": {
            "air_inlet_node_name": "HVAC_M_1_M Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_1_M Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_1_M FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_1_M FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_1_M FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_1_M FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_1_W FCU": {
            "air_inlet_node_name": "HVAC_M_1_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_1_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_1_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_1_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_1_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_1_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_2_E FCU": {
            "air_inlet_node_name": "HVAC_M_2_E Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_2_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_2_E FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_2_E FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_2_E FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_2_E FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_2_W FCU": {
            "air_inlet_node_name": "HVAC_M_2_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_2_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_2_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_2_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_2_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_2_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_3_W FCU": {
            "air_inlet_node_name": "HVAC_M_3_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_3_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_3_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_3_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_3_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_3_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_4_W FCU": {
            "air_inlet_node_name": "HVAC_M_4_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_4_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_4_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_4_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_4_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_4_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_5_W FCU": {
            "air_inlet_node_name": "HVAC_M_5_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_5_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_5_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_5_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_5_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_5_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_6_W FCU": {
            "air_inlet_node_name": "HVAC_M_6_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_6_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_6_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_6_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_6_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_6_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_7_W FCU": {
            "air_inlet_node_name": "HVAC_M_7_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_7_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_7_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_7_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_7_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_7_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_M_8_W FCU": {
            "air_inlet_node_name": "HVAC_M_8_W Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_M_8_W Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_M_8_W FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_M_8_W FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_M_8_W FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_M_8_W FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_1_E1 FCU": {
            "air_inlet_node_name": "HVAC_S_1_E1 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_1_E1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_1_E1 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_1_E1 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_1_E1 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_1_E1 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_1_E2 FCU": {
            "air_inlet_node_name": "HVAC_S_1_E2 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_1_E2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_1_E2 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_1_E2 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_1_E2 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_1_E2 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_1_E3 FCU": {
            "air_inlet_node_name": "HVAC_S_1_E3 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_1_E3 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_1_E3 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_1_E3 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_1_E3 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_1_E3 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_1_H FCU": {
            "air_inlet_node_name": "HVAC_S_1_H Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_1_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_1_H FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_1_H FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_1_H FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_1_H FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_1_NW FCU": {
            "air_inlet_node_name": "HVAC_S_1_NW Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_1_NW Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_1_NW FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_1_NW FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_1_NW FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_1_NW FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_1_S FCU": {
            "air_inlet_node_name": "HVAC_S_1_S Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_1_S Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_1_S FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_1_S FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_1_S FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_1_S FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_2_E1 FCU": {
            "air_inlet_node_name": "HVAC_S_2_E1 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_2_E1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_2_E1 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_2_E1 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_2_E1 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_2_E1 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_2_E2 FCU": {
            "air_inlet_node_name": "HVAC_S_2_E2 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_2_E2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_2_E2 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_2_E2 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_2_E2 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_2_E2 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_2_H FCU": {
            "air_inlet_node_name": "HVAC_S_2_H Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_2_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_2_H FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_2_H FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_2_H FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_2_H FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_2_NW FCU": {
            "air_inlet_node_name": "HVAC_S_2_NW Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_2_NW Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_2_NW FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_2_NW FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_2_NW FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_2_NW FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_2_S FCU": {
            "air_inlet_node_name": "HVAC_S_2_S Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_2_S Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_2_S FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_2_S FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_2_S FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_2_S FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_E1 FCU": {
            "air_inlet_node_name": "HVAC_S_3_E1 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_E1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_E1 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_E1 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_E1 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_E1 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_E2 FCU": {
            "air_inlet_node_name": "HVAC_S_3_E2 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_E2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_E2 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_E2 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_E2 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_E2 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_E3 FCU": {
            "air_inlet_node_name": "HVAC_S_3_E3 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_E3 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_E3 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_E3 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_E3 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_E3 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_E4 FCU": {
            "air_inlet_node_name": "HVAC_S_3_E4 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_E4 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_E4 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_E4 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_E4 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_E4 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_H FCU": {
            "air_inlet_node_name": "HVAC_S_3_H Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_H FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_H FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_H FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_H FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_W1 FCU": {
            "air_inlet_node_name": "HVAC_S_3_W1 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_W1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_W1 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_W1 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_W1 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_W1 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_W2 FCU": {
            "air_inlet_node_name": "HVAC_S_3_W2 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_W2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_W2 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_W2 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_W2 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_W2 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_W3 FCU": {
            "air_inlet_node_name": "HVAC_S_3_W3 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_W3 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_W3 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_W3 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_W3 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_W3 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_3_W4 FCU": {
            "air_inlet_node_name": "HVAC_S_3_W4 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_3_W4 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_3_W4 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_3_W4 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_3_W4 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_3_W4 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_4_E FCU": {
            "air_inlet_node_name": "HVAC_S_4_E Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_4_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_4_E FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_4_E FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_4_E FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_4_E FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_4_H FCU": {
            "air_inlet_node_name": "HVAC_S_4_H Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_4_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_4_H FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_4_H FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_4_H FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_4_H FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_4_W1 FCU": {
            "air_inlet_node_name": "HVAC_S_4_W1 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_4_W1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_4_W1 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_4_W1 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_4_W1 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_4_W1 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_4_W2 FCU": {
            "air_inlet_node_name": "HVAC_S_4_W2 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_4_W2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_4_W2 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_4_W2 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_4_W2 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_4_W2 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_5_E FCU": {
            "air_inlet_node_name": "HVAC_S_5_E Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_5_E Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_5_E FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_5_E FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_5_E FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_5_E FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_5_H FCU": {
            "air_inlet_node_name": "HVAC_S_5_H Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_5_H Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_5_H FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_5_H FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_5_H FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_5_H FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_5_W1 FCU": {
            "air_inlet_node_name": "HVAC_S_5_W1 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_5_W1 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_5_W1 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_5_W1 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_5_W1 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_5_W1 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        },
        "HVAC_S_5_W2 FCU": {
            "air_inlet_node_name": "HVAC_S_5_W2 Zone Air Exhaust",
            "air_outlet_node_name": "HVAC_S_5_W2 Zone Air Inlet",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "HVAC_S_5_W2 FCU CC",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "HVAC_S_5_W2 FCU HC",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "HVAC_S_5_W2 FCU OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "HVAC_S_5_W2 FCU Fan",
            "supply_air_fan_object_type": "Fan:SystemModel"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration": {
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226568,
            "schedule_name": "Office Infil Quarter On",
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        },
        "189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration 2": {
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226568,
            "schedule_name": "Office Infil Quarter On",
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8 2"
        }
    }
}