  Version,25.2;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    KOMSA,                   !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    Basement 1,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Basement,                !- Name
    Basement 1,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  SpaceList,
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Name
    S_3_E1,                  !- Space 1 Name
    M_7_N,                   !- Space 2 Name
    M_1_E,                   !- Space 3 Name
    Basement,                !- Space 4 Name
    M_7_W,                   !- Space 5 Name
    S_3_W3,                  !- Space 6 Name
    M_1_W,                   !- Space 7 Name
    M_1_M,                   !- Space 8 Name
    M_8_N3,                  !- Space 9 Name
    M_5_W,                   !- Space 10 Name
    S_1_S,                   !- Space 11 Name
    S_1_H,                   !- Space 12 Name
    M_5_SE,                  !- Space 13 Name
    S_1_NW,                  !- Space 14 Name
    S_3_E2,                  !- Space 15 Name
    S_2_E2,                  !- Space 16 Name
    S_1_E3,                  !- Space 17 Name
    M_2_E,                   !- Space 18 Name
    S_1_E2,                  !- Space 19 Name
    S_1_E1,                  !- Space 20 Name
    M_8_S,                   !- Space 21 Name
    M_2_W,                   !- Space 22 Name
    S_2_S,                   !- Space 23 Name
    M_8_H,                   !- Space 24 Name
    S_4_H,                   !- Space 25 Name
    S_2_E1,                  !- Space 26 Name
    M_6_N,                   !- Space 27 Name
    S_3_W1,                  !- Space 28 Name
    S_3_W2,                  !- Space 29 Name
    S_2_NW,                  !- Space 30 Name
    S_2_H,                   !- Space 31 Name
    M_3_W,                   !- Space 32 Name
    M_3_E;                   !- Space 33 Name

  SpaceList,
    189.1-2009 - Office - OpenOffice - CZ4-8 2,  !- Name
    M_4_H,                   !- Space 1 Name
    S_3_W4,                  !- Space 2 Name
    S_5_H,                   !- Space 3 Name
    S_3_E4,                  !- Space 4 Name
    M_4_S1,                  !- Space 5 Name
    S_3_E3,                  !- Space 6 Name
    M_5_N2,                  !- Space 7 Name
    M_6_N3,                  !- Space 8 Name
    S_3_H,                   !- Space 9 Name
    S_4_W2,                  !- Space 10 Name
    S_4_W1,                  !- Space 11 Name
    S_4_E,                   !- Space 12 Name
    M_4_W,                   !- Space 13 Name
    M_4_S2,                  !- Space 14 Name
    M_4_S3,                  !- Space 15 Name
    M_4_E,                   !- Space 16 Name
    M_4_N,                   !- Space 17 Name
    S_5_W2,                  !- Space 18 Name
    S_5_W1,                  !- Space 19 Name
    S_5_E,                   !- Space 20 Name
    M_5_S,                   !- Space 21 Name
    M_5_N1,                  !- Space 22 Name
    M_5_N3,                  !- Space 23 Name
    M_8_W,                   !- Space 24 Name
    M_6_W,                   !- Space 25 Name
    M_6_S,                   !- Space 26 Name
    M_6_N2,                  !- Space 27 Name
    M_6_N4,                  !- Space 28 Name
    M_7_S,                   !- Space 29 Name
    M_7_N2,                  !- Space 30 Name
    M_8_SE,                  !- Space 31 Name
    M_8_N1,                  !- Space 32 Name
    M_8_N2;                  !- Space 33 Name

  Lights,
    189.1-2009 - Office - OpenOffice - CZ4-8 Lights,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    189.1-2009 - Office - OpenOffice - CZ4-8 Lights 2,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6562713125426,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    189.1-2009 - Office - OpenOffice - CZ4-8 People,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity;         !- Activity Level Schedule Name

  People,
    189.1-2009 - Office - OpenOffice - CZ4-8 People 2,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity;         !- Activity Level Schedule Name

  Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10
    0.0500000007450581;      !- Value Until Time 10

  Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    132;                     !- Value Until Time 1

  ElectricEquipment,
    189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment 2,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

  Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration 2,  !- Name
    189.1-2009 - Office - OpenOffice - CZ4-8 2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Quarter On, !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    Outdoor;                 !- Density Basis

  BuildingSurface:Detailed,
    M_b_ceil,                !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_E_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.95,35.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    40.95,54,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,54,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,35.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_b_ceil 1,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_M_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,35.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,54,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.475,54,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.475,35.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_b_ceil 2,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_W_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.475,35.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.475,54,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,54,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,35.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,5.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.6,5.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.6,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.6,0,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,54,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,54,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.2,35.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    64.2,35.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.95,35.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.95,35.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,0,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.6,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.6,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.6,0,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6,0,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    60.6,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.6,5.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.6,5.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Floor,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.95,54,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.95,35.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.2,35.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.2,5.4,0,  !- X,Y,Z ==> Vertex 4 {m}
    60.6,5.4,0,  !- X,Y,Z ==> Vertex 5 {m}
    60.6,0,0,  !- X,Y,Z ==> Vertex 6 {m}
    3.6,0,0,  !- X,Y,Z ==> Vertex 7 {m}
    3.6,5.4,0,  !- X,Y,Z ==> Vertex 8 {m}
    0,5.4,0,  !- X,Y,Z ==> Vertex 9 {m}
    0,54,0;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.95,54,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    40.95,54,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,54,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,54,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.95,35.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    40.95,35.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.95,54,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.95,54,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.2,5.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    64.2,5.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.2,35.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.2,35.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.6,5.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.6,5.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6,5.4,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    60.6,5.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.2,5.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.2,5.4,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_b_roof,                !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_S_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6,0,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    60.6,4.5,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    51.1,4.5,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    51.1,6,5.8,  !- X,Y,Z ==> Vertex 4 {m}
    45.1,6,5.8,  !- X,Y,Z ==> Vertex 5 {m}
    45.1,0,5.8;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    S_b_roof 1,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E2_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6,12.2,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    60.6,19.9,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.3,19.9,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.3,12.2,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_b_roof 2,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E3_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6,4.5,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    60.6,12.2,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.3,12.2,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.3,4.5,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_b_roof 3,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_NW_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.1,20.9,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    51.1,29.6,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    45.1,29.6,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    45.1,20.9,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_b_roof 4,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E1_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6,19.9,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    60.6,29.6,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.3,29.6,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.3,19.9,5.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_b_roof 5,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.3,4.5,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    53.3,29.6,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    51.1,29.6,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    51.1,20.9,5.8,  !- X,Y,Z ==> Vertex 4 {m}
    45.1,20.9,5.8,  !- X,Y,Z ==> Vertex 5 {m}
    45.1,6,5.8,  !- X,Y,Z ==> Vertex 6 {m}
    51.1,6,5.8,  !- X,Y,Z ==> Vertex 7 {m}
    51.1,4.5,5.8;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_b_roof 6,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    Basement 1,              !- Zone Name
    Basement,                !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.1,0,5.8,  !- X,Y,Z ==> Vertex 1 {m}
    45.1,29.6,5.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.6,29.6,5.8,  !- X,Y,Z ==> Vertex 3 {m}
    60.6,5.4,5.8,  !- X,Y,Z ==> Vertex 4 {m}
    64.2,5.4,5.8,  !- X,Y,Z ==> Vertex 5 {m}
    64.2,35.4,5.8,  !- X,Y,Z ==> Vertex 6 {m}
    0,35.4,5.8,  !- X,Y,Z ==> Vertex 7 {m}
    0,5.4,5.8,  !- X,Y,Z ==> Vertex 8 {m}
    3.6,5.4,5.8,  !- X,Y,Z ==> Vertex 9 {m}
    3.6,0,5.8;  !- X,Y,Z ==> Vertex 10 {m}

  DesignSpecification:OutdoorAir,
    189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    HVAC_M_1_E,              !- Name
    -0,                      !- Direction of Relative North {deg}
    20.475,                  !- X Origin {m}
    35.4,                    !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_1_E,                   !- Name
    HVAC_M_1_E,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_1_E_Ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_1_E,              !- Zone Name
    M_1_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_E_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,0,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,18.6,6,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.6,6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_E_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_1_E,              !- Zone Name
    M_1_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_b_ceil,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,18.6,-5.41433564649197e-16,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,-3.50239312937558e-33,-1.80477854883066e-16,  !- X,Y,Z ==> Vertex 2 {m}
    3.18166115782104e-33,3.50239312937558e-33,1.80477854883066e-16,  !- X,Y,Z ==> Vertex 3 {m}
    -3.18166115782103e-33,18.6,-1.80477854883065e-16;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_E_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_1_E,              !- Zone Name
    M_1_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_M_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.6,6,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_E,              !- Zone Name
    M_1_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,0,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 70,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 25,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.883190,0.000000,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    3.883190,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    16.591810,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    16.591810,0.000000,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_E,              !- Zone Name
    M_1_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,0,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,18.6,-7.21911419532262e-16,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,18.6,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 71,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.475000,3.527586,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    20.475000,3.527586,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    20.475000,15.072414,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    20.475000,15.072414,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_E,              !- Zone Name
    M_1_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,18.6,6,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,18.6,-7.21911419532262e-16,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.6,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 62,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 27,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.591810,18.600000,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    16.591810,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    3.883190,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    3.883190,18.600000,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_1_M,              !- Name
    -0,                      !- Direction of Relative North {deg}
    2.475,                   !- X Origin {m}
    35.4,                    !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_1_M,                   !- Name
    HVAC_M_1_M,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_1_M_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_1_M,              !- Zone Name
    M_1_M,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_W_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,-1.73828414504436e-30,6.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    18,12.6,6,  !- X,Y,Z ==> Vertex 2 {m}
    9.525,12.6,6,  !- X,Y,Z ==> Vertex 3 {m}
    9.525,18.6,6,  !- X,Y,Z ==> Vertex 4 {m}
    -1.80323919778112e-30,18.6,6.00000000000001,  !- X,Y,Z ==> Vertex 5 {m}
    7.72816799049052e-31,8.6914207252218e-31,6.00000000000001;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_1_M_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_1_M,              !- Zone Name
    M_1_M,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_E_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,12.6,6,  !- X,Y,Z ==> Vertex 1 {m}
    18,18.6,6.00000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    9.525,18.6,6,  !- X,Y,Z ==> Vertex 3 {m}
    9.525,12.6,6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_M_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_1_M,              !- Zone Name
    M_1_M,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_E_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,0,6.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    18,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,18.6,6.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_M_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_1_M,              !- Zone Name
    M_1_M,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_b_ceil 1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,18.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    18,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_M_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_1_M,              !- Zone Name
    M_1_M,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_W_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.6,6.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_M,              !- Zone Name
    M_1_M,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,6.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    18,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    18,0,6.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 69,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.413793,0.000000,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    3.413793,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    14.586207,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    14.586207,0.000000,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_M,              !- Zone Name
    M_1_M,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18,18.6,6.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    18,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.6,6.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 63,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 18,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.586207,18.600000,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    14.586207,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    3.413793,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    3.413793,18.600000,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_1_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    -3.7,                    !- X Origin {m}
    35.4,                    !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_1_W,                   !- Name
    HVAC_M_1_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_1_W_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_W_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.175,0,6,  !- X,Y,Z ==> Vertex 1 {m}
    6.175,18.6,6,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,18.6,6,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,0,6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_W_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_M_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.175,0,6,  !- X,Y,Z ==> Vertex 1 {m}
    6.175,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.175,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.175,18.6,6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_W_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_b_ceil 2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.175,18.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.175,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,18.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_W_floor 1,           !- Name
    Floor,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7,14.765,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,14.765,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_W_Roof 1,            !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7,0,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,14.765,6,  !- X,Y,Z ==> Vertex 2 {m}
    0,14.765,6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.175,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.175,0,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 68,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_1_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.171121,0.000000,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    1.171121,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    5.003879,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    5.003879,0.000000,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_1_W_W_Wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,14.765,6,  !- X,Y,Z ==> Vertex 1 {m}
    0,14.765,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 67,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_1_W_W_Wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,11.964741,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,11.964741,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,2.800259,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,2.800259,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7,18.6,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,14.765,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,14.765,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 65,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.700000,17.872672,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    3.700000,17.872672,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    3.700000,15.492328,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    3.700000,15.492328,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7,14.765,6,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,14.765,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,14.765,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,14.765,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 66,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 15,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.998276,14.765000,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    2.998276,14.765000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.701724,14.765000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.701724,14.765000,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_1_W,              !- Zone Name
    M_1_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.175,18.6,6,  !- X,Y,Z ==> Vertex 1 {m}
    6.175,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,18.6,6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 64,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.705603,18.600000,5.900000,  !- X,Y,Z ==> Vertex 1 {m}
    5.705603,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    4.169397,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    4.169397,18.600000,5.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_2_E,              !- Name
    -0,                      !- Direction of Relative North {deg}
    20.475,                  !- X Origin {m}
    35.4,                    !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_2_E,                   !- Name
    HVAC_M_2_E,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_2_E_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,0,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,18.6,4.8,  !- X,Y,Z ==> Vertex 2 {m}
    -8.475,18.6,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    -8.475,12.6,4.8,  !- X,Y,Z ==> Vertex 4 {m}
    0,12.6,4.8,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,4.8;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_2_E_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,0,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,18.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 61,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_2_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.475000,3.477391,4.700000,  !- X,Y,Z ==> Vertex 1 {m}
    20.475000,3.477391,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    20.475000,15.122609,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    20.475000,15.122609,4.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_E_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_E_Ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,18.6,3.6095570976613e-16,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,1.40095725175022e-32,-3.6095570976613e-16,  !- X,Y,Z ==> Vertex 2 {m}
    -1.27266446312841e-32,-1.40095725175022e-32,-1.08286712929839e-15,  !- X,Y,Z ==> Vertex 3 {m}
    1.27266446312841e-32,18.6,-3.6095570976613e-16;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_E_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_M_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.475,12.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.475,18.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_E_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,18.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.475,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.475,18.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 56,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_2_E_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.062609,18.600000,4.700000,  !- X,Y,Z ==> Vertex 1 {m}
    15.062609,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.062609,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.062609,18.600000,4.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_E_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_W_N_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.475,12.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    -8.475,12.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_E_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,0,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 60,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_2_E_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.827935,0.000000,4.700000,  !- X,Y,Z ==> Vertex 1 {m}
    3.827935,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    16.647065,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    16.647065,0.000000,4.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_E_W_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_W_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.475,18.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    -8.475,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.475,12.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.475,12.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_E_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_2_E,              !- Zone Name
    M_2_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_W_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,12.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_2_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.4,                    !- Y Origin {m}
    11.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_2_W,                   !- Name
    HVAC_M_2_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_2_W_Ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,0,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,12.6,4.8,  !- X,Y,Z ==> Vertex 2 {m}
    12,12.6,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    12,18.6,4.8,  !- X,Y,Z ==> Vertex 4 {m}
    9.5,18.6,4.8,  !- X,Y,Z ==> Vertex 5 {m}
    9.5,8,4.8,  !- X,Y,Z ==> Vertex 6 {m}
    6.5,8,4.8,  !- X,Y,Z ==> Vertex 7 {m}
    6.5,0,4.8;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    M_2_W_Ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_W_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,0,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,8,4.8,  !- X,Y,Z ==> Vertex 2 {m}
    9.5,8,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.5,18.6,4.8,  !- X,Y,Z ==> Vertex 4 {m}
    0,18.6,4.8,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,4.8;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_2_W_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_E_W_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,12.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    12,12.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,18.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_W_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_E_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,0,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,12.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,12.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_W_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_M_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,18.6,-4.56637210643066e-16,  !- X,Y,Z ==> Vertex 1 {m}
    12,12.6,-2.89198905298909e-16,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,12.6,2.1525585064949e-17,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,1.04131563812525e-32,3.73146026287679e-16,  !- X,Y,Z ==> Vertex 4 {m}
    2.475,-8.00354524545586e-33,-2.86799793954143e-16,  !- X,Y,Z ==> Vertex 5 {m}
    2.475,18.6,-8.0585854052103e-16;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_2_W_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_1_W_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.475,18.6,-1.08286712929839e-15,  !- X,Y,Z ==> Vertex 1 {m}
    2.475,-1.40095725175022e-32,-3.6095570976613e-16,  !- X,Y,Z ==> Vertex 2 {m}
    1.05284060131532e-31,1.40095725175022e-32,3.6095570976613e-16,  !- X,Y,Z ==> Vertex 3 {m}
    -1.05284060131532e-31,18.6,-3.6095570976613e-16;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_W_N_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_E_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.475,12.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    20.475,12.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,12.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,12.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_W_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,18.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    12,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.6,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 57,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_2_W_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.756522,18.600000,4.700000,  !- X,Y,Z ==> Vertex 1 {m}
    9.756522,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.243478,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.243478,18.600000,4.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.475,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.475,0,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 59,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_2_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.827935,0.000000,4.700000,  !- X,Y,Z ==> Vertex 1 {m}
    3.827935,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    16.647065,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    16.647065,0.000000,4.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_2_W_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_2_W,              !- Zone Name
    M_2_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.6,4.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_2_W_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.122609,4.700000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.122609,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.477391,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.477391,4.700000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_3_E,              !- Name
    -0,                      !- Direction of Relative North {deg}
    6.5,                     !- X Origin {m}
    35.4,                    !- Y Origin {m}
    16.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_3_E,                   !- Name
    HVAC_M_3_E,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_3_E_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.5,-2.31151652395817e-29,4,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,9.45,4.00000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.5,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    13.5,18.6,4,  !- X,Y,Z ==> Vertex 4 {m}
    3,18.6,4.00000000000001,  !- X,Y,Z ==> Vertex 5 {m}
    3,8,4.00000000000001,  !- X,Y,Z ==> Vertex 6 {m}
    2.51269174814169e-29,8,4.00000000000001,  !- X,Y,Z ==> Vertex 7 {m}
    -1.46382731338589e-29,4.30882016290513e-30,4.00000000000001;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    M_3_E_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_N_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.45,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    25.45,18.6,4,  !- X,Y,Z ==> Vertex 2 {m}
    13.5,18.6,4,  !- X,Y,Z ==> Vertex 3 {m}
    13.5,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_ceil 2,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.95,3.01321622141266e-30,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    34.95,18.6,4.00000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    25.45,18.6,4,  !- X,Y,Z ==> Vertex 3 {m}
    25.45,9.45,4,  !- X,Y,Z ==> Vertex 4 {m}
    28.95,9.45,4,  !- X,Y,Z ==> Vertex 5 {m}
    28.95,-3.01321622141266e-30,4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_3_E_ceil 3,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S3_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.95,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    28.95,7.25,4,  !- X,Y,Z ==> Vertex 2 {m}
    22.55,7.25,4,  !- X,Y,Z ==> Vertex 3 {m}
    22.55,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_ceil 4,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S2_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.55,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    22.55,7.25,4,  !- X,Y,Z ==> Vertex 2 {m}
    12.8559590114632,7.25,4,  !- X,Y,Z ==> Vertex 3 {m}
    12.8559590114632,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_ceil 5,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S1_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.8559590114632,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    12.8559590114632,7.25,4,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,7.25,4,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_ceil 6,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.95,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    28.95,9.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.95,0,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    34.95,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.95,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.95,18.6,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_3_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.950000,3.426316,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    34.950000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    34.950000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    34.950000,15.173684,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_E_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.95,18.6,9.42226261548077e-17,  !- X,Y,Z ==> Vertex 1 {m}
    34.95,7.64033892269555e-33,-3.32796280663512e-16,  !- X,Y,Z ==> Vertex 2 {m}
    13.975,-6.19584900123021e-33,-2.61776818656424e-15,  !- X,Y,Z ==> Vertex 3 {m}
    13.975,12.6,-2.32849731420344e-15,  !- X,Y,Z ==> Vertex 4 {m}
    5.5,12.6,-3.25174579584867e-15,  !- X,Y,Z ==> Vertex 5 {m}
    5.5,18.6,-3.11399776139115e-15;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_3_E_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_W_Ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.5,18.6,-1.80313846791181e-15,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,12.6,-1.54014868611081e-15,  !- X,Y,Z ==> Vertex 2 {m}
    13.975,12.6,-3.42446896657976e-15,  !- X,Y,Z ==> Vertex 3 {m}
    13.975,6.77428950216593e-34,-2.87219042479766e-15,  !- X,Y,Z ==> Vertex 4 {m}
    5.22479379353915e-32,1.03001076513849e-32,2.34992574559694e-16,  !- X,Y,Z ==> Vertex 5 {m}
    -2.5715795304133e-32,8,-1.15660467841639e-16,  !- X,Y,Z ==> Vertex 6 {m}
    3,8,-7.82676496326223e-16,  !- X,Y,Z ==> Vertex 7 {m}
    3,18.6,-1.24729177750799e-15;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    M_3_E_N_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_W_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3,8,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    3,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.95,18.6,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    34.95,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    3,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    3,18.6,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_3_E_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    29.064474,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    29.064474,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    8.885526,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    8.885526,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.95,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.95,0,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 52,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_3_E_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.438158,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    6.438158,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    28.511842,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    28.511842,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_W_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_W_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3,18.6,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    3,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    3,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    3,8,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_E_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_3_E,              !- Zone Name
    M_3_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_W_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    0,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_3_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.4,                    !- Y Origin {m}
    16.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_3_W,                   !- Name
    HVAC_M_3_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_3_W_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,8,4,  !- X,Y,Z ==> Vertex 2 {m}
    9.5,8,4,  !- X,Y,Z ==> Vertex 3 {m}
    9.5,18.6,4,  !- X,Y,Z ==> Vertex 4 {m}
    0,18.6,4,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_3_W_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_W_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.5,8,4,  !- X,Y,Z ==> Vertex 1 {m}
    9.5,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.5,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.5,18.6,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_W_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.5,8,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_W_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_2_W_Ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.5,18.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.5,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.5,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,18.6,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_3_W_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.5,18.6,4,  !- X,Y,Z ==> Vertex 1 {m}
    9.5,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.6,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 55,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_3_W_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.750000,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    7.750000,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.750000,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.750000,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_W_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_N_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,8,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.5,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.5,8,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.5,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 51,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_3_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.197368,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    1.197368,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    5.302632,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    5.302632,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_3_W_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_3_W,              !- Zone Name
    M_3_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.6,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_3_W_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.173684,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.426316,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_4_E,              !- Name
    -0,                      !- Direction of Relative North {deg}
    35.45,                   !- X Origin {m}
    35.4,                    !- Y Origin {m}
    20.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_4_E,                   !- Name
    HVAC_M_4_E,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_4_E_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N2_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.1,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.1,18.6,4,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5,18.6,4.00000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -3.5,9.45,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_ceil 2,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,9.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_ceil 3,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N3_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,18.6,4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.1,18.6,4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.1,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.5,18.6,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.500000,3.426316,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    6.500000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    6.500000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    6.500000,15.173684,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_ceil 2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5,18.6,-7.17991042086638e-17,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,1.18661074158484e-32,4.35267483856446e-16,  !- X,Y,Z ==> Vertex 2 {m}
    7.92174258046902e-31,6.80782259525112e-32,2.49721640613028e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -1.12160425088005e-30,9.45,2.23959386541978e-15,  !- X,Y,Z ==> Vertex 4 {m}
    -3.5,9.45,3.34987405433646e-15,  !- X,Y,Z ==> Vertex 5 {m}
    -3.5,18.6,3.10043000698185e-15;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_4_E_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.5,18.6,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.5,18.6,4,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.5,18.6,2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_E_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.657895,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    4.657895,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.657895,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.657895,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_S_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_N_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.5,9.45,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5,9.45,2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.45,2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.5,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_E_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.197368,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    1.197368,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    5.302632,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    5.302632,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_W_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_N_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.5,18.6,4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5,9.45,5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -3.5,9.45,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.45,2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_E_W_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_E,              !- Zone Name
    M_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S3_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_4_H,              !- Name
    -0,                      !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    42.65,                   !- Y Origin {m}
    20.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_4_H,                   !- Name
    HVAC_M_4_H,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_4_H_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.45,5.7752913562583e-15,4,  !- X,Y,Z ==> Vertex 1 {m}
    23.45,2.20000000000001,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    -1.68014503123334e-29,2.20000000000001,3.99999999999997,  !- X,Y,Z ==> Vertex 3 {m}
    2.2401933749778e-29,5.77529135625785e-15,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.45,5.77529135625809e-15,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    23.45,0,2.31011654250324e-14,  !- X,Y,Z ==> Vertex 2 {m}
    23.45,2.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.45,2.20000000000001,3.99999999999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_ceil 6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.45,2.2,5.7752913562581e-15,  !- X,Y,Z ==> Vertex 1 {m}
    23.45,-3.03218093178814e-29,1.73258740687743e-14,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84468999997182e-30,3.03218093178814e-29,5.7752913562581e-15,  !- X,Y,Z ==> Vertex 3 {m}
    2.84468999997181e-30,2.2,-5.7752913562581e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_N_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8,2.2,4,  !- X,Y,Z ==> Vertex 1 {m}
    8,2.2,7.07957986402892e-29,  !- X,Y,Z ==> Vertex 2 {m}
    3.53978993201455e-29,2.2,-7.07957986402892e-29,  !- X,Y,Z ==> Vertex 3 {m}
    -3.53978993201455e-29,2.20000000000001,3.99999999999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_N_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_N_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.95,2.2,4,  !- X,Y,Z ==> Vertex 1 {m}
    19.95,2.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    8,2.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    8,2.2,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_N_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_S_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.45,2.20000000000001,3.99999999999998,  !- X,Y,Z ==> Vertex 1 {m}
    23.45,2.2,-6.33204658646065e-29,  !- X,Y,Z ==> Vertex 2 {m}
    19.95,2.2,7.38738768420409e-29,  !- X,Y,Z ==> Vertex 3 {m}
    19.95,2.2,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_S_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S1_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3559590114632,1.44382283906452e-15,4,  !- X,Y,Z ==> Vertex 1 {m}
    -5.66785211107285e-31,4.33146851719356e-15,3.99999999999998,  !- X,Y,Z ==> Vertex 2 {m}
    5.66785211107285e-31,1.44382283906453e-15,-1.04231219530217e-30,  !- X,Y,Z ==> Vertex 3 {m}
    7.3559590114632,-1.44382283906452e-15,1.04231219530217e-30;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_S_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S2_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3559590114632,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    7.3559590114632,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.05,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.05,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_S_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S3_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.45,4.33146851719356e-15,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    17.05,1.44382283906452e-15,4,  !- X,Y,Z ==> Vertex 2 {m}
    17.05,-1.44382283906452e-15,1.04231219530217e-30,  !- X,Y,Z ==> Vertex 3 {m}
    23.45,1.44382283906453e-15,2.31011654250324e-14;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_H_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_H,              !- Zone Name
    M_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_E_int 4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.20000000000001,3.99999999999998,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.77529135625809e-15,3.99999999999998;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_4_N,              !- Name
    -0,                      !- Direction of Relative North {deg}
    20,                      !- X Origin {m}
    44.85,                   !- Y Origin {m}
    20.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_4_N,                   !- Name
    HVAC_M_4_N,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_4_N_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_N,              !- Zone Name
    M_4_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N1_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.95,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.95,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_N_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_N,              !- Zone Name
    M_4_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N2_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.95,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.95,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    6.95,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    6.95,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_N_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_N,              !- Zone Name
    M_4_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_W_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.95,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.95,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.95,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.95,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_N_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_N,              !- Zone Name
    M_4_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.95,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.95,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_N_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_N,              !- Zone Name
    M_4_N,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.95,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.95,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 48,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_N_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.748684,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    9.748684,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.201316,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.201316,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_N_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_N,              !- Zone Name
    M_4_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_N_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.95,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.95,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_N_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_N,              !- Zone Name
    M_4_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_4_S1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    35.4,                    !- Y Origin {m}
    20.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_4_S1,                  !- Name
    HVAC_M_4_S1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_4_S1_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_S1,             !- Zone Name
    M_4_S1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_S_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3559590114632,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    7.3559590114632,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S1_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S1,             !- Zone Name
    M_4_S1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S2_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3559590114632,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    7.3559590114632,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3559590114632,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3559590114632,7.25,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S1_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_S1,             !- Zone Name
    M_4_S1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_ceil 5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3559590114632,7.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3559590114632,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S1_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S1,             !- Zone Name
    M_4_S1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_S_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3559590114632,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    7.3559590114632,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S1_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_S1,             !- Zone Name
    M_4_S1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3559590114632,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3559590114632,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_S1_S_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.355045,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    1.355045,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    6.000914,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    6.000914,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S1_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S1,             !- Zone Name
    M_4_S1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_E_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_4_S2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    19.3559590114632,        !- X Origin {m}
    35.4,                    !- Y Origin {m}
    20.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_4_S2,                  !- Name
    HVAC_M_4_S2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_4_S2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_S2,             !- Zone Name
    M_4_S2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_S_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.0440409885368,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    1.0440409885368,7.25,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S2_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_S2,             !- Zone Name
    M_4_S2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_floor 3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.6940409885368,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    9.6940409885368,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    1.0440409885368,7.25,4,  !- X,Y,Z ==> Vertex 3 {m}
    1.0440409885368,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S2,             !- Zone Name
    M_4_S2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S3_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.6940409885368,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    9.6940409885368,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.6940409885368,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.6940409885368,7.25,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S2_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_S2,             !- Zone Name
    M_4_S2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_ceil 4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.6940409885368,7.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.6940409885368,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S2_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S2,             !- Zone Name
    M_4_S2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_S_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.6940409885368,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    9.6940409885368,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S2_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_S2,             !- Zone Name
    M_4_S2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.6940409885368,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.6940409885368,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_S2_S_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.785744,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    1.785744,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.908297,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.908297,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S2_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S2,             !- Zone Name
    M_4_S2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S1_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_4_S3,             !- Name
    -0,                      !- Direction of Relative North {deg}
    29.05,                   !- X Origin {m}
    35.4,                    !- Y Origin {m}
    20.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_4_S3,                  !- Name
    HVAC_M_4_S3,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_4_S3_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_S3,             !- Zone Name
    M_4_S3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_floor 4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.4,7.25,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S3_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S3,             !- Zone Name
    M_4_S3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_W_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.4,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.4,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S3_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_S3,             !- Zone Name
    M_4_S3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_ceil 3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4,7.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S3_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S3,             !- Zone Name
    M_4_S3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_S_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.4,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S3_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_S3,             !- Zone Name
    M_4_S3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.4,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.4,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_S3_S_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.178947,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    1.178947,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    5.221053,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    5.221053,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_S3_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_S3,             !- Zone Name
    M_4_S3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_4_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.4,                    !- Y Origin {m}
    20.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_4_W,                   !- Name
    HVAC_M_4_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_4_H_E_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,7.25,5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N1_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    20,18.6,4,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,18.6,4,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_W_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,4,  !- X,Y,Z ==> Vertex 4 {m}
    0,18.6,4,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_4_W_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_N_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    20,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    20,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    20,18.6,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,7.25,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_E_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S1_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_E_int 4,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_W_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.5,18.6,2.64001335849872e-15,  !- X,Y,Z ==> Vertex 1 {m}
    9.5,8,3.11919281413576e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6.5,8,1.94113473211442e-15,  !- X,Y,Z ==> Vertex 3 {m}
    6.5,1.04098554456354e-31,2.30277960429332e-15,  !- X,Y,Z ==> Vertex 4 {m}
    9.80456797941888e-32,-1.12869171768755e-32,-2.49679573419576e-16,  !- X,Y,Z ==> Vertex 5 {m}
    4.28225644775428e-31,18.6,-1.09050390123551e-15;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_4_W_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_3_E_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,18.6,2.83153659806304e-16,  !- X,Y,Z ==> Vertex 1 {m}
    20,9.45,1.70420261790805e-16,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,1.08825738740023e-15,  !- X,Y,Z ==> Vertex 3 {m}
    12,-1.19734919757254e-32,9.71827812400613e-16,  !- X,Y,Z ==> Vertex 4 {m}
    6.5,-1.97479446939084e-32,1.60284083625709e-15,  !- X,Y,Z ==> Vertex 5 {m}
    6.5,8,1.70140555583348e-15,  !- X,Y,Z ==> Vertex 6 {m}
    9.5,8,1.35721663372995e-15,  !- X,Y,Z ==> Vertex 7 {m}
    9.5,18.6,1.48781488716867e-15;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    M_4_W_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,18.6,4,  !- X,Y,Z ==> Vertex 1 {m}
    20,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.28225644775428e-31,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.6,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 49,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_W_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.315789,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    16.315789,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    3.684211,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    3.684211,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_N_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    20,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    20,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    9.80456797941888e-32,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.210526,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    2.210526,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    9.789474,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    9.789474,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_4_W_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_4_W,              !- Zone Name
    M_4_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.6,4,  !- X,Y,Z ==> Vertex 1 {m}
    4.28225644775428e-31,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.80456797941888e-32,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_4_W_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.173684,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.426316,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_5_N1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    15.9,                    !- X Origin {m}
    44.85,                   !- Y Origin {m}
    24.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_5_N1,                  !- Name
    HVAC_M_5_N1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_5_N1_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_N1,             !- Zone Name
    M_5_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N1_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N1,             !- Zone Name
    M_5_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N2_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.05,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.05,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N1_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_N1,             !- Zone Name
    M_5_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N1_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_N1,             !- Zone Name
    M_5_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_N_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.1,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_N1,             !- Zone Name
    M_5_N1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_N1_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.014474,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    9.014474,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.035526,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.035526,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N1_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N1,             !- Zone Name
    M_5_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_N_int 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.05,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.05,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N1_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N1,             !- Zone Name
    M_5_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_W_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_5_N2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    26.95,                   !- X Origin {m}
    44.85,                   !- Y Origin {m}
    24.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_5_N2,                  !- Name
    HVAC_M_5_N2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_5_N2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N3_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    5,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    5,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N2_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N2_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N3_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.4,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.4,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N2_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_N_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N2_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N2_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_N2_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.852632,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    6.852632,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.547368,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.547368,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N2_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_N_int 3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.4,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.4,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N2_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N2,             !- Zone Name
    M_5_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N1_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_5_N3,             !- Name
    -0,                      !- Direction of Relative North {deg}
    35.35,                   !- X Origin {m}
    44.85,                   !- Y Origin {m}
    24.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_5_N3,                  !- Name
    HVAC_M_5_N3,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_5_N3_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_N3,             !- Zone Name
    M_5_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N4_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.6,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.6,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    1.6,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    1.6,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N3_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_N3,             !- Zone Name
    M_5_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N3_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.6,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    1.6,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N3_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_N3,             !- Zone Name
    M_5_N3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.6,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.6,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.6,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.6,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_N3_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.600000,1.685526,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    6.600000,1.685526,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    6.600000,7.464474,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    6.600000,7.464474,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N3_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_N3,             !- Zone Name
    M_5_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_ceil 3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.6,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.6,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N3_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_N3,             !- Zone Name
    M_5_N3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.6,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.6,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_N3_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.384211,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    5.384211,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.215789,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.215789,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N3_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N3,             !- Zone Name
    M_5_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_N_int 4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.6,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.6,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_N3_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_N3,             !- Zone Name
    M_5_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_5_S,              !- Name
    -0,                      !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    35.4,                    !- Y Origin {m}
    24.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_5_S,                   !- Name
    HVAC_M_5_S,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_5_S_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_S,              !- Zone Name
    M_5_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,7.25,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_S_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_S,              !- Zone Name
    M_5_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_W_int 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.4,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.4,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_S_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_S,              !- Zone Name
    M_5_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S1_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3559590114632,7.25,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 1 {m}
    7.3559590114632,-2.30027518963238e-30,-8.66293703438715e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -2.26714084442913e-30,2.30027518963238e-30,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    2.26714084442913e-30,7.25,2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_S_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_S,              !- Zone Name
    M_5_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,7.25,2.88764567812904e-15,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,2.3002751896324e-30,-2.88764567812907e-15,  !- X,Y,Z ==> Vertex 2 {m}
    7.3559590114632,-2.30027518963236e-30,-8.66293703438717e-15,  !- X,Y,Z ==> Vertex 3 {m}
    7.3559590114632,7.25,-2.88764567812907e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_S_N_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_S,              !- Zone Name
    M_5_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_S_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_S,              !- Zone Name
    M_5_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    8.4,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.4,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_S_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.547368,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    1.547368,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    6.852632,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    6.852632,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_S_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_S,              !- Zone Name
    M_5_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_W_E_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_5_SE,             !- Name
    -0,                      !- Direction of Relative North {deg}
    20.4,                    !- X Origin {m}
    35.4,                    !- Y Origin {m}
    24.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_5_SE,                  !- Name
    HVAC_M_5_SE,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_5_SE_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.55,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    21.55,9.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -8.4,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -8.4,7.25,4,  !- X,Y,Z ==> Vertex 4 {m}
    0,7.25,4,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_5_SE_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.55,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    21.55,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.55,9.45,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    21.55,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_SE_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.550000,1.740789,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    21.550000,1.740789,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    21.550000,7.709211,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    21.550000,7.709211,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_H_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05,9.45,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 1 {m}
    15.05,7.25,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -8.4,7.25,2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -8.4,9.45,-2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_E_ceil 2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.55,9.45,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 1 {m}
    21.55,1.76476138887141e-30,2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    15.05,-1.7647613888714e-30,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    15.05,9.45,-8.66293703438715e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_floor 3,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S2_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.65,7.25,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 1 {m}
    8.65,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_floor 4,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_S3_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.05,7.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.05,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.65,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    8.65,7.25,-1.15505827125162e-14;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_N_int 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_W_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.5,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.4,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.4,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_N_int 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N1_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.55,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    6.55,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_N_int 3,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N2_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.95,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    14.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.55,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.55,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_N_int 4,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N3_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.55,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    21.55,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.95,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_S_N_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.4,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.4,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.55,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.55,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_SE_S_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.969737,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    3.969737,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    17.580263,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    17.580263,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_W_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.4,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.4,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.4,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.4,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_SE_W_int 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_SE,             !- Zone Name
    M_5_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_S_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_5_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.4,                    !- Y Origin {m}
    24.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_5_W,                   !- Name
    HVAC_M_5_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_5_W_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_W_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 4 {m}
    0,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_5_W_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N1_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_W_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,7.25,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_W_E_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_S_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,7.25,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_W_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_4_W_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,18.6,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_5_W_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.6,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_W_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.971053,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    12.971053,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.928947,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.928947,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_W_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_N_int 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.210526,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    2.210526,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    9.789474,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    9.789474,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_5_W_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_5_W,              !- Zone Name
    M_5_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_5_W_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.173684,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.426316,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_6_N,              !- Name
    -0,                      !- Direction of Relative North {deg}
    15.9,                    !- X Origin {m}
    44.85,                   !- Y Origin {m}
    28.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_6_N,                   !- Name
    HVAC_M_6_N,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_6_N_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_6_N,              !- Zone Name
    M_6_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N,              !- Zone Name
    M_6_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N2_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.05,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.05,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_N,              !- Zone Name
    M_6_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N1_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_N,              !- Zone Name
    M_6_N,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_N_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.014474,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    9.014474,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.035526,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.035526,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N,              !- Zone Name
    M_6_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_N_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.05,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.05,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N,              !- Zone Name
    M_6_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_W_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_6_N2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    26.95,                   !- X Origin {m}
    44.85,                   !- Y Origin {m}
    28.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_6_N2,                  !- Name
    HVAC_M_6_N2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_6_N2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_6_N2,             !- Zone Name
    M_6_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N2_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N2,             !- Zone Name
    M_6_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N3_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N2_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_N2,             !- Zone Name
    M_6_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N2_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N2_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_N2,             !- Zone Name
    M_6_N2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_N2_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.078947,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    4.078947,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.921053,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.921053,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N2_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N2,             !- Zone Name
    M_6_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_N_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N2_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N2,             !- Zone Name
    M_6_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_6_N3,             !- Name
    -0,                      !- Direction of Relative North {deg}
    31.95,                   !- X Origin {m}
    44.85,                   !- Y Origin {m}
    28.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_6_N3,                  !- Name
    HVAC_M_6_N3,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_6_N3_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_6_N3,             !- Zone Name
    M_6_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N3_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N3,             !- Zone Name
    M_6_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N4_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N3_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_N3,             !- Zone Name
    M_6_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.4,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N3_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_N3,             !- Zone Name
    M_6_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N3_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.4,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.4,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N3_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_N3,             !- Zone Name
    M_6_N3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_N3_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.078947,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    4.078947,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.921053,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.921053,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N3_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N3,             !- Zone Name
    M_6_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_N_int 4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N3_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N3,             !- Zone Name
    M_6_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_6_N4,             !- Name
    -0,                      !- Direction of Relative North {deg}
    36.95,                   !- X Origin {m}
    44.85,                   !- Y Origin {m}
    28.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_6_N4,                  !- Name
    HVAC_M_6_N4,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_6_N4_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_6_N4,             !- Zone Name
    M_6_N4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_floor 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N4_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_N4,             !- Zone Name
    M_6_N4,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_N4_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.000000,1.685526,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000,1.685526,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000,7.464474,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000,7.464474,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N4_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_N4,             !- Zone Name
    M_6_N4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_N3_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N4_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_N4,             !- Zone Name
    M_6_N4,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_N4_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.078947,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    4.078947,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.921053,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.921053,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N4_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N4,             !- Zone Name
    M_6_N4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_N_int 5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_N4_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_N4,             !- Zone Name
    M_6_N4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N3_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_6_S,              !- Name
    -0,                      !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    35.4,                    !- Y Origin {m}
    28.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_6_S,                   !- Name
    HVAC_M_6_S,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_6_S_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,0,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,9.45,4.00000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.45,4.00000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,0,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.95,9.45,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_S_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    29.950000,1.740789,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    29.950000,1.740789,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    29.950000,7.709211,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    29.950000,7.709211,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_S_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4,7.25,1.44382283906452e-15,  !- X,Y,Z ==> Vertex 1 {m}
    8.4,5.75068797408106e-31,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -4.96339140620094e-31,-5.75068797408106e-31,-4.33146851719357e-15,  !- X,Y,Z ==> Vertex 3 {m}
    4.96339140620094e-31,7.25,-1.44382283906452e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_SE_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,9.45,-1.93397355015669e-15,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,-2.53768673320026e-31,-2.71849132685306e-15,  !- X,Y,Z ==> Vertex 2 {m}
    8.4,1.91160408005512e-31,-2.30264489768373e-15,  !- X,Y,Z ==> Vertex 3 {m}
    8.4,7.25,-1.70076618011244e-15,  !- X,Y,Z ==> Vertex 4 {m}
    -2.96914911658965e-32,7.25,-1.53867290841767e-15,  !- X,Y,Z ==> Vertex 5 {m}
    8.52776080673477e-32,9.45,-1.35603384929259e-15;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_6_S_N_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_W_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    3.9,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.45,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_N_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.95,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    14.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    3.9,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_N_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N2_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.95,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    19.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.95,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_N_int 4,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N3_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.95,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    24.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.95,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_N_int 5,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N4_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,9.45,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.95,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    29.95,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.95,0,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_S_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.517105,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    5.517105,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    24.432895,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    24.432895,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_S_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_S,              !- Zone Name
    M_6_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_W_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.45,4.00000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.00000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_6_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.4,                    !- Y Origin {m}
    28.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_6_W,                   !- Name
    HVAC_M_6_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_6_W_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_W_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,4,  !- X,Y,Z ==> Vertex 4 {m}
    9.73149363029947e-16,18.6,4,  !- X,Y,Z ==> Vertex 5 {m}
    9.73149363029947e-16,0,4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_6_W_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,18.6,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_W_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_W_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_5_W_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,-4.82303832032431e-15,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,-3.65398838859583e-15,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,-2.63992057122577e-15,  !- X,Y,Z ==> Vertex 3 {m}
    12,-1.83028646378359e-31,-1.43254113353898e-15,  !- X,Y,Z ==> Vertex 4 {m}
    4.38822906143542e-31,2.15624876165408e-31,1.68766753529199e-15,  !- X,Y,Z ==> Vertex 5 {m}
    -1.79090053799282e-31,18.6,-6.88761834123282e-16;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_6_W_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,4,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,18.6,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -1.79090053799282e-31,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.73149363029947e-16,18.6,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_W_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.971053,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    12.971053,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.928947,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.928947,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_W_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_N_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.73149363029947e-16,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    4.38822906143542e-31,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.210526,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    2.210526,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    9.789474,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    9.789474,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_6_W_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_6_W,              !- Zone Name
    M_6_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.73149363029947e-16,18.6,4,  !- X,Y,Z ==> Vertex 1 {m}
    -1.79090053799282e-31,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.38822906143542e-31,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.73149363029947e-16,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_6_W_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.173684,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.426316,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_7_N,              !- Name
    -0,                      !- Direction of Relative North {deg}
    15.9,                    !- X Origin {m}
    44.85,                   !- Y Origin {m}
    32.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_7_N,                   !- Name
    HVAC_M_7_N,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_7_N_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_N,              !- Zone Name
    M_7_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N2_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,-1.4353151541866e-29,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    4.75,9.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    4.75,1.91375353891547e-29,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_N,              !- Zone Name
    M_7_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N1_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.75,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    4.75,9.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,3.99999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_N,              !- Zone Name
    M_7_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N2_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,0,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    11.05,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    11.05,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_7_N,              !- Zone Name
    M_7_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,9.15,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,-4.55655604503695e-31,-4.33146851719357e-15,  !- X,Y,Z ==> Vertex 2 {m}
    3.77307582009849e-31,4.55655604503694e-31,-7.21911419532261e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -3.77307582009849e-31,9.15,-4.33146851719357e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_N,              !- Zone Name
    M_7_N,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.05,9.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    11.05,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_N_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.014474,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    9.014474,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.035526,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.035526,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_N,              !- Zone Name
    M_7_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_N_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    11.05,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    11.05,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_N,              !- Zone Name
    M_7_N,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_W_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_7_N2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    26.95,                   !- X Origin {m}
    44.85,                   !- Y Origin {m}
    32.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_7_N2,                  !- Name
    HVAC_M_7_N2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_7_N2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_N2,             !- Zone Name
    M_7_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N2_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,3.99999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_N2,             !- Zone Name
    M_7_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_W_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,9.15,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N2_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_7_N2,             !- Zone Name
    M_7_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N2_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_N2,             !- Zone Name
    M_7_N2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.15,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_N2_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.078947,9.150000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    4.078947,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.921053,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.921053,9.150000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N2_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_N2,             !- Zone Name
    M_7_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_N_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_N2_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_N2,             !- Zone Name
    M_7_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_7_S,              !- Name
    -0,                      !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    35.4,                    !- Y Origin {m}
    32.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_7_S,                   !- Name
    HVAC_M_7_S,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_7_S_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N2_floor 3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.85,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    22.85,18.6,4,  !- X,Y,Z ==> Vertex 2 {m}
    19.95,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    19.95,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_S_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,7.25,4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.25,4,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-15,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_ceil 2,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_SE_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,-1.85299945831498e-29,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,9.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    21.85,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    21.85,1.38974959373624e-29,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_ceil 3,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_H_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.85,1.60634261744623e-30,4,  !- X,Y,Z ==> Vertex 1 {m}
    21.85,9.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    1.44382283906452e-15,9.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    3.25623217486748e-31,7.25,4,  !- X,Y,Z ==> Vertex 4 {m}
    16.8,7.25,4,  !- X,Y,Z ==> Vertex 5 {m}
    16.8,-2.09387691972533e-30,4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_7_S_ceil 4,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N3_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    22.85,18.6,4,  !- X,Y,Z ==> Vertex 3 {m}
    22.85,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.95,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.95,18.6,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_S_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    29.950000,3.426316,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    29.950000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    29.950000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    29.950000,15.173684,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_S_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,9.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.45,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N3_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.95,18.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.95,18.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_floor 3,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_N4_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,18.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.95,18.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_N_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_W_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,9.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    3.9,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-15,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_N_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.95,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    14.95,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    3.9,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.9,9.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_N_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N2_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.95,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    19.95,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.95,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    14.95,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.95,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    29.95,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.95,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.95,18.6,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_S_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.107895,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    28.107895,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    21.792105,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    21.792105,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-15,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.95,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.95,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_S_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.517105,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    5.517105,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    24.432895,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    24.432895,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_W_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.95,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    19.95,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.95,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.95,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_S_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_S,              !- Zone Name
    M_7_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_W_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-15,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    1.20222401955682e-31,9.45,-4.33949624277037e-47,  !- X,Y,Z ==> Vertex 2 {m}
    1.20222401955682e-31,0,-4.33949624277037e-47,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-15,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_7_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.4,                    !- Y Origin {m}
    32.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_7_W,                   !- Name
    HVAC_M_7_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_7_W_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_W_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 4 {m}
    1.94629872605989e-15,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 5 {m}
    1.94629872605989e-15,0,3.99999999999999;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_7_W_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,18.6,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_W_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_W_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_6_W_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,-4.82303832032432e-15,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,-3.65398838859584e-15,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,-2.63992057122577e-15,  !- X,Y,Z ==> Vertex 3 {m}
    12,-1.83028646378359e-31,-1.43254113353898e-15,  !- X,Y,Z ==> Vertex 4 {m}
    9.73149363029948e-16,2.15624876165408e-31,1.68766753529199e-15,  !- X,Y,Z ==> Vertex 5 {m}
    9.73149363029947e-16,18.6,-6.88761834123282e-16;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_7_W_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,18.6,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    9.73149363029947e-16,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.94629872605989e-15,18.6,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_W_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.971053,18.600000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    12.971053,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.928947,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.928947,18.600000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_W_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_N_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,9.45,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,9.45,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.94629872605989e-15,0,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    9.73149363029948e-16,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.210526,0.000000,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    2.210526,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    9.789474,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    9.789474,0.000000,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_7_W_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_7_W,              !- Zone Name
    M_7_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.94629872605989e-15,18.6,3.99999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    9.73149363029947e-16,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.73149363029948e-16,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.94629872605989e-15,0,3.99999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_7_W_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.173684,3.900000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.173684,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.426316,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.426316,3.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_8_H,              !- Name
    -0,                      !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    42.65,                   !- Y Origin {m}
    36.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_8_H,                   !- Name
    HVAC_M_8_H,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_8_H_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_SE_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.85,-7.25,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.85,-7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.85,2.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.85,2.2,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_H_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_ceil 3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.85,2.2,6.54681153014214e-16,  !- X,Y,Z ==> Vertex 1 {m}
    21.85,-7.25,-2.70966656029637e-15,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,-7.25,-2.84185022310918e-15,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,9.28264113057887e-32,-2.60736898082544e-16,  !- X,Y,Z ==> Vertex 4 {m}
    1.83349631217109e-32,2.49380621636721e-31,-7.0047660803408e-16,  !- X,Y,Z ==> Vertex 5 {m}
    -2.16618346924458e-33,2.2,8.27577802498655e-17;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_8_H_N_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_W_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.9,2.2,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.9,2.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.2,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_H_N_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N1_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.65,2.2,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.65,2.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9,2.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.9,2.2,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_H_N_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.85,2.2,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.85,2.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.65,2.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.65,2.2,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_H_roof,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.85,-7.25,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    21.85,2.2,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.2,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2,  !- X,Y,Z ==> Vertex 4 {m}
    16.8,0,4.2,  !- X,Y,Z ==> Vertex 5 {m}
    16.8,-7.25,4.2;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_8_H_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_S_N_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_H_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8,-7.25,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,-7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.85,-7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.85,-7.25,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_H_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.734250,-7.250000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    17.734250,-7.250000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    20.915750,-7.250000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    20.915750,-7.250000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_H_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_W_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.2,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_H_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_H,              !- Zone Name
    M_8_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_S_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,-7.25,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,-7.25,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_8_N1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    15.9,                    !- X Origin {m}
    44.85,                   !- Y Origin {m}
    36.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_8_N1,                  !- Name
    HVAC_M_8_N1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_8_N1_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N1,             !- Zone Name
    M_8_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N2_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.7693333902899,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.7693333902899,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    4.7693333902899,9.13984669917766,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    4.7693333902899,9.13984669917766,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N1_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_N1,             !- Zone Name
    M_8_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.7693333902899,9.13984669917766,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 1 {m}
    4.7693333902899,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.13984669917766,-1.15505827125162e-14;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_N1,             !- Zone Name
    M_8_N1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.7693333902899,9.13984669917766,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.7693333902899,9.13984669917766,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.13984669917766,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.13984669917766,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_N1_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.887007,9.139847,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    3.887007,9.139847,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.882327,9.139847,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.882327,9.139847,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N1_roof,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_8_N1,             !- Zone Name
    M_8_N1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.7693333902899,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.7693333902899,9.13984669917766,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.13984669917766,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N1_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N1,             !- Zone Name
    M_8_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_H_N_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    4.7693333902899,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    4.7693333902899,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N1_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N1,             !- Zone Name
    M_8_N1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_W_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.13984669917766,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.13984669917766,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_8_N2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    20.6693333902899,        !- X Origin {m}
    44.85,                   !- Y Origin {m}
    36.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_8_N2,                  !- Name
    HVAC_M_8_N2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_8_N2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N3_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.1806666097101,9.15,4.19999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    14.1806666097101,0,4.19999999999998,  !- X,Y,Z ==> Vertex 2 {m}
    14.1806666097101,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    14.1806666097101,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.2806666097101,9.15,-1.44382283906455e-15,  !- X,Y,Z ==> Vertex 1 {m}
    6.2806666097101,-4.55655604503686e-31,-4.33146851719355e-15,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-15,4.55655604503686e-31,-1.29944055515807e-14,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-15,9.15,-1.01067598734517e-14;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_N2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.2806666097101,9.15,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 1 {m}
    11.2806666097101,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6.2806666097101,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    6.2806666097101,9.15,-2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_floor 3,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.1806666097101,9.15,-4.33146851719357e-15,  !- X,Y,Z ==> Vertex 1 {m}
    14.1806666097101,-1.36696681351105e-30,-7.21911419532263e-15,  !- X,Y,Z ==> Vertex 2 {m}
    11.2806666097101,1.36696681351105e-30,-4.33146851719357e-15,  !- X,Y,Z ==> Vertex 3 {m}
    11.2806666097101,9.15,-1.44382283906452e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.1806666097101,9.15,4.19999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    14.1806666097101,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-15,9.15,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-15,9.15,4.19999999999998;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_N2_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.557243,9.150000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    11.557243,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.623423,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.623423,9.150000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_roof,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.1806666097101,-5.1261255506664e-30,4.19999999999998,  !- X,Y,Z ==> Vertex 1 {m}
    14.1806666097101,9.15,4.19999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-15,9.15,4.19999999999998,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-15,5.1261255506664e-30,4.19999999999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_SE_N_int 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.1806666097101,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.1806666097101,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.1806666097101,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    14.1806666097101,0,4.19999999999998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_S_int 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-15,0,4.19999999999998,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-15,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    13.1806666097101,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.1806666097101,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N2_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N2,             !- Zone Name
    M_8_N2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N1_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-15,9.15,4.19999999999998,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-15,9.15,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-15,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-15,0,4.19999999999998;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_8_N3,             !- Name
    -0,                      !- Direction of Relative North {deg}
    34.85,                   !- X Origin {m}
    44.85,                   !- Y Origin {m}
    36.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_8_N3,                  !- Name
    HVAC_M_8_N3,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_8_N3_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_N3,             !- Zone Name
    M_8_N3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,9.15,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,0,4.19999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,9.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_N3_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.100000,1.692750,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    7.100000,1.692750,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.100000,7.457250,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.100000,7.457250,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N3_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_N3,             !- Zone Name
    M_8_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_ceil 4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,9.15,-2.88764567812903e-15,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,-1.82262241801472e-30,-8.66293703438716e-15,  !- X,Y,Z ==> Vertex 2 {m}
    2.34887255279362e-30,1.82262241801472e-30,-1.44382283906453e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -2.34887255279362e-30,9.15,-8.66293703438716e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N3_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_N3,             !- Zone Name
    M_8_N3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,9.15,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,9.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.15,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.15,4.19999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_N3_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.786500,9.150000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    5.786500,9.150000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.313500,9.150000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.313500,9.150000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N3_roof,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_8_N3,             !- Zone Name
    M_8_N3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,-2.22132107195544e-30,4.19999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,9.15,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.86268842371723e-30,9.15,4.19999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    5.72537684743446e-30,4.44264214391088e-30,4.19999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N3_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N3,             !- Zone Name
    M_8_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_SE_N_int 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.19999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,0,4.19999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_N3_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_N3,             !- Zone Name
    M_8_N3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.15,4.19999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.15,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.19999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_8_S,              !- Name
    -0,                      !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    35.4,                    !- Y Origin {m}
    36.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_8_S,                   !- Name
    HVAC_M_8_S,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_8_S_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_S,              !- Zone Name
    M_8_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_H_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,7.25,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_S_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_S,              !- Zone Name
    M_8_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8,7.25,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,-5.75068797408106e-31,-4.33146851719357e-15,  !- X,Y,Z ==> Vertex 2 {m}
    1.44382283906452e-15,5.75068797408107e-31,-7.21911419532261e-15,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-15,7.25,-4.33146851719357e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_S_N_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_S,              !- Zone Name
    M_8_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_H_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8,7.25,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.44382283906452e-15,7.25,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-15,7.25,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_S_roof,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_8_S,              !- Zone Name
    M_8_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,7.25,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.44382283906452e-15,7.25,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-15,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_S_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_S,              !- Zone Name
    M_8_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-15,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.44382283906452e-15,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_S_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.108000,0.000000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    3.108000,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    13.692000,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    13.692000,0.000000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_S_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_S,              !- Zone Name
    M_8_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_W_E_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-15,7.25,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.44382283906452e-15,7.25,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    1.44382283906452e-15,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-15,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_8_SE,             !- Name
    -0,                      !- Direction of Relative North {deg}
    33.85,                   !- X Origin {m}
    35.4,                    !- Y Origin {m}
    36.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_8_SE,                  !- Name
    HVAC_M_8_SE,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_8_SE_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_SE,             !- Zone Name
    M_8_SE,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.1,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.1,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.1,9.45,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_SE_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.100000,1.748250,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    8.100000,1.748250,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    8.100000,7.701750,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    8.100000,7.701750,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_SE_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_SE,             !- Zone Name
    M_8_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_S_ceil 2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.1,9.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.45,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_SE_N_int 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_SE,             !- Zone Name
    M_8_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N2_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1,9.45,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    1,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.45,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_SE_N_int 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_SE,             !- Zone Name
    M_8_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N3_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.1,9.45,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.1,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,9.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,9.45,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_SE_roof,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_8_SE,             !- Zone Name
    M_8_SE,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.1,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.1,9.45,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.45,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_SE_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_SE,             !- Zone Name
    M_8_SE,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.1,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_SE_S_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.498500,0.000000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    1.498500,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    6.601500,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    6.601500,0.000000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_SE_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_SE,             !- Zone Name
    M_8_SE,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_H_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.45,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_M_8_W,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    35.4,                    !- Y Origin {m}
    36.6,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    M_8_W,                   !- Name
    HVAC_M_8_W,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    M_8_W_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_N1_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,9.45,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,18.6,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_W_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_H_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,7.25,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    12,7.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    12,9.45,4.20000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_W_E_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_S_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,0,4.20000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    12,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12,7.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    12,7.25,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_W_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_7_W_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,-1.2377628687056e-14,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,9.45,-1.03365539708411e-14,  !- X,Y,Z ==> Vertex 2 {m}
    12,9.45,-7.08566503884216e-15,  !- X,Y,Z ==> Vertex 3 {m}
    12,1.77924055702886e-31,-4.97766984012837e-15,  !- X,Y,Z ==> Vertex 4 {m}
    9.05259699182764e-33,-1.67351624362866e-31,5.02506533525291e-15,  !- X,Y,Z ==> Vertex 5 {m}
    7.53961927646685e-31,18.6,8.75995420324174e-16;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_8_W_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9,18.6,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    15.9,18.6,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    7.53961927646685e-31,18.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.26484616704536e-15,18.6,4.20000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_W_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.958500,18.600000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    12.958500,18.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    2.941500,18.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    2.941500,18.600000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_W_roof,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,-6.76198040626674e-31,4.20000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,4.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,18.6,4.2,  !- X,Y,Z ==> Vertex 4 {m}
    2.26484616704536e-15,18.6,4.20000000000002,  !- X,Y,Z ==> Vertex 5 {m}
    2.26484616704536e-15,1.01429706094001e-30,4.20000000000002;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    M_8_W_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    M_8_H_N_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12,9.45,4.20000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    12,9.45,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    15.9,9.45,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    15.9,9.45,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_W_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.26484616704536e-15,0,4.20000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    9.05259699182764e-33,0,5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    12,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    12,0,4.20000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_W_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.220000,0.000000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    2.220000,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    9.780000,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    9.780000,0.000000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    M_8_W_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_M_8_W,              !- Zone Name
    M_8_W,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.26484616704536e-15,18.6,4.20000000000002,  !- X,Y,Z ==> Vertex 1 {m}
    7.53961927646685e-31,18.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.05259699182764e-33,0,5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    2.26484616704536e-15,0,4.20000000000002;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    M_8_W_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,15.159000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,15.159000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.441000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.441000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_1_E1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    19.9,                    !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_1_E1,                  !- Name
    HVAC_S_1_E1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_1_E1_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_E1,             !- Zone Name
    S_1_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,9.7,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.7,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E1_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_E1,             !- Zone Name
    S_1_E1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,9.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,9.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 116,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_E1_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,1.794500,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,1.794500,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,7.905500,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,7.905500,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E1_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_1_E1,             !- Zone Name
    S_1_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_b_roof 4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,9.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_E1,             !- Zone Name
    S_1_E1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,9.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,9.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 117,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_E1_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.949500,9.700000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    5.949500,9.700000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.350500,9.700000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.350500,9.700000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E1_S_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E1,             !- Zone Name
    S_1_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E2_N_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E1_W_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E1,             !- Zone Name
    S_1_E1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_1_E2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    12.2,                    !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_1_E2,                  !- Name
    HVAC_S_1_E2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_1_E2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_E2,             !- Zone Name
    S_1_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E2_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,4.4,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.4,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E2_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_E2,             !- Zone Name
    S_1_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_floor 3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
