    ,                        !- Number of Vertices
    7.3,4.4,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,7.7,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.7,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.4,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E2_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_E2,             !- Zone Name
    S_1_E2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,7.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,7.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 115,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_E2_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,1.424500,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,1.424500,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,6.275500,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,6.275500,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E2_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_1_E2,             !- Zone Name
    S_1_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_b_roof 1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,7.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E2_N_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E2,             !- Zone Name
    S_1_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E1_S_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,7.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,7.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E2_S_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E2,             !- Zone Name
    S_1_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E3_N_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E2_W_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E2,             !- Zone Name
    S_1_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_E_wall 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_1_E3,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    4.5,                     !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_1_E3,                  !- Name
    HVAC_S_1_E3,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_1_E3_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_E3,             !- Zone Name
    S_1_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_floor 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,2.2,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.2,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E3_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_E3,             !- Zone Name
    S_1_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E2_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,2.2,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,7.7,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.7,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.2,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E3_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_E3,             !- Zone Name
    S_1_E3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,7.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,7.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 114,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_E3_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,1.424500,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,1.424500,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,6.275500,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,6.275500,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E3_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_1_E3,             !- Zone Name
    S_1_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_b_roof 2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,7.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E3_N_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E3,             !- Zone Name
    S_1_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E2_S_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,7.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,7.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E3_S_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E3,             !- Zone Name
    S_1_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_S_N_wall 3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_E3_W_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_E3,             !- Zone Name
    S_1_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_E_wall,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_1_H,              !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    6,                       !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_1_H,                   !- Name
    HVAC_S_1_H,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_1_H_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,-1.5,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,0,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    6,0,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    6,-1.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,14.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,14.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_ceil 2,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,14.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,23.6,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    6,23.6,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    6,14.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_E_wall,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E3_W_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,-1.5,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,-1.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,6.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,6.2,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_E_wall 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E2_W_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,6.2,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,6.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,13.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,13.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_E_wall 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,13.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,13.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,23.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,23.6,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_b_roof 5,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,23.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,-1.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,-1.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,14.9,0,  !- X,Y,Z ==> Vertex 6 {m}
    6,14.9,0,  !- X,Y,Z ==> Vertex 7 {m}
    6,23.6,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_1_H_N_wall 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_NW_S_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,14.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,14.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,14.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,14.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_N_wall 3,          !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,23.6,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,23.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,23.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,23.6,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 118,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_H_N_wall 3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.793000,23.600000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    7.793000,23.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    6.407000,23.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    6.407000,23.600000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_S_wall 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_S_N_wall 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_S_wall 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_S_N_wall 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,-1.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,-1.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_S_wall 3,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,-1.5,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,-1.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,-1.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,-1.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,14.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,14.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 111,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_H_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,12.143500,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,12.143500,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,2.756500,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,2.756500,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_H_W_wall 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_H,              !- Zone Name
    S_1_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_NW_E_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,23.6,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,23.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,14.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,14.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_1_NW,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    20.9,                    !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_1_NW,                  !- Name
    HVAC_S_1_NW,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_1_NW_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_NW,             !- Zone Name
    S_1_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_NW_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,-2.88764567812905e-15,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,8.7,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_NW_E_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_NW,             !- Zone Name
    S_1_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_W_wall 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,-2.88764567812905e-15,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,8.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_NW_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_1_NW,             !- Zone Name
    S_1_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_b_roof 3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,8.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    6,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_NW_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_NW,             !- Zone Name
    S_1_NW,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,8.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 119,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_NW_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.890000,8.700000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    4.890000,8.700000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.110000,8.700000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.110000,8.700000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_NW_N_wall 1,         !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_NW,             !- Zone Name
    S_1_NW,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.7,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 112,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_NW_N_wall 1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,7.090500,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.090500,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.609500,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.609500,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_NW_S_wall,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_NW,             !- Zone Name
    S_1_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_N_wall 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-2.88764567812905e-15,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,-2.88764567812905e-15,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_1_S,              !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    5.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_1_S,                   !- Name
    HVAC_S_1_S,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 110,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 22,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,4.890000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.890000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.110000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.110000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,0,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 109,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 30,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.867500,0.000000,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    2.867500,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    12.632500,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    12.632500,0.000000,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,4.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,4.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 113,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.500000,0.832500,4.100000,  !- X,Y,Z ==> Vertex 1 {m}
    15.500000,0.832500,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    15.500000,3.667500,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    15.500000,3.667500,4.100000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_S_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,0,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,4.5,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    6,4.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    6,6,4.2,  !- X,Y,Z ==> Vertex 4 {m}
    0,6,4.2,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,4.2;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    S_1_S_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_b_roof,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,6,0,  !- X,Y,Z ==> Vertex 1 {m}
    6,4.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,4.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,6,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    S_1_S_N_wall 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_S_wall 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,6,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_S_N_wall 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_S_wall 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,4.5,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    6,4.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,6,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,6,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_1_S_N_wall 3,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_1_S,              !- Zone Name
    S_1_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E3_S_wall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,4.5,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,4.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,4.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,4.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_2_E1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    16.6,                    !- Y Origin {m}
    10,                      !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_2_E1,                  !- Name
    HVAC_S_2_E1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_1_E1_E_wall 1,         !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,13,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,13,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 94,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_1_E1_E_wall 1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,2.389189,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,2.389189,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,10.610811,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,10.610811,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,13,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.2,13,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E2_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,3.7,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.7,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_ceil 2,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E1_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,3.7,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,13,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,13,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.7,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_ceil 2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,13,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.2,4.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2,13,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E1_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,13,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,3.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,13,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_floor 3,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E2_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,3.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,13,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,13,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.2,13,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2,13,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 92,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_E1_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.554054,13.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    5.554054,13.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.454054,13.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.454054,13.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_S_int 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E2_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_S_int 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_N_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.2,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.2,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_W_int 1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_NW_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.2,13,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.2,13,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.2,4.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E1_W_int 2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_E1,             !- Zone Name
    S_2_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_2_E2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    60.6,                    !- X Origin {m}
    6.7,                     !- Y Origin {m}
    10,                      !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_2_E2,                  !- Name
    HVAC_S_2_E2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_2_E2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E2_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.6,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.9,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3,9.9,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3,5.6,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E2_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E3_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.6,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3,5.6,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E2_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.9,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 95,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_E2_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.819459,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.819459,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,8.080541,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,8.080541,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E2_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E3_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3,5.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E2_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3,5.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3,9.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E2_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_S_int 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.9,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3,9.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3,9.9,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E2_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_N_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.3,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_E2_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_E2,             !- Zone Name
    S_2_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.3,9.9,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3,9.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_2_H,              !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    6,                       !- Y Origin {m}
    10,                      !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_2_H,                   !- Name
    HVAC_S_2_H,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_2_H_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,14.9,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,14.9,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.1,3.9,  !- X,Y,Z ==> Vertex 4 {m}
    5.99999999999999,1.1,3.9,  !- X,Y,Z ==> Vertex 5 {m}
    5.99999999999999,0,3.9;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    S_2_H_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W3_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,1.1,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.1,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_H_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E2_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,10.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,10.6,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_H_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_W_int 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,10.6,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,10.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,14.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,14.9,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_H_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,14.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,14.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_H_N_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_NW_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,14.9,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    6,14.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,14.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,14.9,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_H_N_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_S_int 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,14.9,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,14.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,14.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,14.9,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_H_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_N_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_H_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_H,              !- Zone Name
    S_2_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,14.9,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,14.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 106,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_H_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,12.161622,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,12.161622,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,2.738378,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,2.738378,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_2_NW,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    20.9,                    !- Y Origin {m}
    10,                      !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_2_NW,                  !- Name
    HVAC_S_2_NW,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_2_NW_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_NW,             !- Zone Name
    S_2_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W1_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,4,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    6,8.7,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,4,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_NW_ceil 1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_NW,             !- Zone Name
    S_2_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W2_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,-2.88764567812905e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,4,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,4,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_NW_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_NW,             !- Zone Name
    S_2_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_W_int 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,-2.88764567812905e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    6,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,8.7,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_NW_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_NW,             !- Zone Name
    S_2_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_NW_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,8.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    6,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_NW_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_NW,             !- Zone Name
    S_2_NW,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,8.7,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    6,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 93,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_NW_N_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.897297,8.700000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    4.897297,8.700000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.102703,8.700000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.102703,8.700000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_NW_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_NW,             !- Zone Name
    S_2_NW,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_N_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-2.88764567812905e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,-2.88764567812905e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_NW_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_NW,             !- Zone Name
    S_2_NW,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.7,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 105,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_NW_W_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,7.101081,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.101081,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.598919,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.598919,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_2_S,              !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    10,                      !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_2_S,                   !- Name
    HVAC_S_2_S,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_2_S_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W3_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,6,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,6,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E3_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,6.7,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,6.7,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_ceil 3,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,6,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,6,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_ceil 4,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W4_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,4.3,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.3,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_ceil 5,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E4_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,4.3,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,4.3,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,6.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,6.7,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 96,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_S_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.500000,1.231351,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    15.500000,1.231351,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    15.500000,5.468649,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    15.500000,5.468649,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_S_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,6,0,  !- X,Y,Z ==> Vertex 1 {m}
    6,4.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,4.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,6,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    S_2_S_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_H_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,6,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,4.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,4.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    6,6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_floor 3,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_1_E3_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,6.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,4.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,4.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,6.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_N_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E2_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.5,6.7,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    15.5,6.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,6.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,6.7,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_N_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,6,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.5,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 108,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_S_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.848649,0.000000,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    2.848649,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    12.651351,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    12.651351,0.000000,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,6.7,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,6.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,6,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,6,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_2_S_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_2_S,              !- Zone Name
    S_2_S,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 107,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_2_S_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,4.897297,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.897297,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.102703,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.102703,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_E1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    20.3,                    !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_E1,                  !- Name
    HVAC_S_3_E1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_E1_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_E1,             !- Zone Name
    S_3_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_E_floor 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,-2.88764567812905e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,9.3,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.3,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E1_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_E1,             !- Zone Name
    S_3_E1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,-2.88764567812905e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,9.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,9.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 91,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_3_E1_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,1.709189,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,1.709189,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,7.590811,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,7.590811,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E1_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_E1,             !- Zone Name
    S_3_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_ceil 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,9.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_E1,             !- Zone Name
    S_3_E1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,9.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,9.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E1_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E1,             !- Zone Name
    S_3_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E2_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-2.88764567812905e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,-2.88764567812905e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E1_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E1,             !- Zone Name
    S_3_E1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_E_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_E2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    12.3,                    !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_E2,                  !- Name
    HVAC_S_3_E2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_E2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_E2,             !- Zone Name
    S_3_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_E_floor 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,-1.44382283906452e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,8,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,8,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.44382283906452e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E2_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_E2,             !- Zone Name
    S_3_E2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,-1.44382283906452e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,-1.44382283906452e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 90,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_3_E2_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,1.470270,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,1.470270,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,6.529730,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,6.529730,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E2_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_E2,             !- Zone Name
    S_3_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,8,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,4.3,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.3,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E2_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_E2,             !- Zone Name
    S_3_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,4.3,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,-1.44382283906452e-15,7.81352417051333e-33,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.44382283906452e-15,7.81352417051333e-33,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.3,-2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E2_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E2,             !- Zone Name
    S_3_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E1_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E2_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E2,             !- Zone Name
    S_3_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E3_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.44382283906452e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.44382283906452e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,-1.44382283906452e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,-1.44382283906452e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E2_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E2,             !- Zone Name
    S_3_E2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_E_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.44382283906452e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.44382283906452e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_E3,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    4.3,                     !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_E3,                  !- Name
    HVAC_S_3_E3,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_E3_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_E3,             !- Zone Name
    S_3_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_E_floor 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,8,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,8,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E3_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_E3,             !- Zone Name
    S_3_E3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 89,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_3_E3_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,1.470270,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,1.470270,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,6.529730,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,6.529730,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E3_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_E3,             !- Zone Name
    S_3_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E2_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,8,6.41186143763638e-31,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,2.4,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.4,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,8,6.41186143763638e-31;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E3_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_E3,             !- Zone Name
    S_3_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,2.4,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.4,-2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E3_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E3,             !- Zone Name
    S_3_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E2_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E3_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E3,             !- Zone Name
    S_3_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E4_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E3_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E3,             !- Zone Name
    S_3_E3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_E_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_E4,             !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_E4,                  !- Name
    HVAC_S_3_E4,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_E4_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_E4,             !- Zone Name
    S_3_E4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_E_floor 4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,4.3,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.3,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E4_E_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_E4,             !- Zone Name
    S_3_E4,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,4.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 88,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_3_E4_E_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,0.790270,3.800000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,0.790270,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,3.509730,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,3.509730,3.800000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E4_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_E4,             !- Zone Name
    S_3_E4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_ceil 5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,4.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E4_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E4,             !- Zone Name
    S_3_E4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E3_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E4_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_E4,             !- Zone Name
    S_3_E4,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_E4_W_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_E4,             !- Zone Name
    S_3_E4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_E_int 4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_H,              !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    7.1,                     !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_H,                   !- Name
    HVAC_S_3_H,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,-7.1,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,22.5,3.89999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,22.5,3.89999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,13.8,3.89999999999999,  !- X,Y,Z ==> Vertex 4 {m}
    1.91972534237825e-29,13.8,3.89999999999999,  !- X,Y,Z ==> Vertex 5 {m}
    -3.83945068475659e-29,1.85584077753421e-29,3.89999999999999,  !- X,Y,Z ==> Vertex 6 {m}
    5.99999999999999,-1.39188058315065e-29,3.9,  !- X,Y,Z ==> Vertex 7 {m}
    5.99999999999999,-7.1,3.9;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_3_H_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W2_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,5.59999999999999,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.37126024431246e-29,5.59999999999999,3.89999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    -2.37126024431246e-29,0,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_ceil 1,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_H_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,-7.1,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,22.5,3.89999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,22.5,3.89999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,13.8,3.89999999999999,  !- X,Y,Z ==> Vertex 4 {m}
    8.5388612777641e-30,13.8,3.89999999999999,  !- X,Y,Z ==> Vertex 5 {m}
    -1.70777225555284e-29,5.59999999999999,3.89999999999999,  !- X,Y,Z ==> Vertex 6 {m}
    5.99999999999999,5.59999999999999,3.9,  !- X,Y,Z ==> Vertex 7 {m}
    5.99999999999999,-7.1,3.9;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_3_H_E_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E1_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,13.2,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,13.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,22.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,22.5,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_E_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E2_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,5.2,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,5.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,13.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,13.2,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_E_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E3_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,-2.8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,-2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,5.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,5.2,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_E_int 4,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E4_W_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,-7.1,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,-7.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,-2.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,-2.8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_E1_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,22.5,-5.12948915010911e-30,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,13.8,2.56474457505456e-30,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,13.8,-5.77529135625811e-15,  !- X,Y,Z ==> Vertex 3 {m}
    6,22.5,-5.77529135625809e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,13.8,8.31277366310198e-17,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,-1.1,4.59948940175072e-16,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-1.1,-3.57192888304126e-16,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-9.73695629476017e-33,-3.85011903330868e-16,  !- X,Y,Z ==> Vertex 4 {m}
    -1.0179549961845e-31,6.93111142972743e-33,-2.61358052645595e-15,  !- X,Y,Z ==> Vertex 5 {m}
    2.78337215034947e-32,13.8,-2.96258271497326e-15;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    S_3_H_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_ceil 3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,-1.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,-7.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-7.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-1.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_N_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W2_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,13.8,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,13.8,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,13.8,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,13.8,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19999999999999,22.5,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    8.19999999999999,22.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    6,22.5,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,22.5,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W3_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.89999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-7.1,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-7.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.19999999999999,-7.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.19999999999999,-7.1,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_W_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W1_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,22.5,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    6,22.5,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,17.8,5.21156097651081e-29,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,17.8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,17.8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,17.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,13.8,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,13.8,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_W_int 3,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W3_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-2.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-2.8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_W_int 4,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W4_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-2.8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-7.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-7.1,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_H_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_H,              !- Zone Name
    S_3_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,13.8,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,13.8,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_W1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    24.9,                    !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_W1,                  !- Name
    HVAC_S_3_W1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_W1_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_W1,             !- Zone Name
    S_3_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W1_floor 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    6,4.7,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.7,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W1_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W1,             !- Zone Name
    S_3_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_W_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    6,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6,4.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    6,4.7,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W1_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_W1,             !- Zone Name
    S_3_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_NW_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,4.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 1 {m}
    6,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.7,-5.77529135625809e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_W1,             !- Zone Name
    S_3_W1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,4.7,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    6,4.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.7,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W1_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W1,             !- Zone Name
    S_3_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W2_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    6,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W1_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_W1,             !- Zone Name
    S_3_W1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.7,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_W2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    20.9,                    !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_W2,                  !- Name
    HVAC_S_3_W2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_W2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_W2,             !- Zone Name
    S_3_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W1_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-5.77529135625809e-15,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,4,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.74252048862482e-29,4,3.89999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    4.74252048862482e-29,-5.77529135625809e-15,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W2,             !- Zone Name
    S_3_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-5.77529135625809e-15,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-2.88764567812905e-15,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,4,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,4,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W2_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_W2,             !- Zone Name
    S_3_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_NW_ceil 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,4,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-2.88764567812905e-15,-4.33146851719357e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6.94874796868143e-31,-2.88764567812905e-15,-7.21911419532261e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -6.94874796868143e-31,4,-4.33146851719357e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W2_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W2,             !- Zone Name
    S_3_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W1_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,4,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,4,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,4,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W2_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W2,             !- Zone Name
    S_3_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_N_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-5.77529135625809e-15,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,-2.88764567812905e-15,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-2.88764567812905e-15,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-5.77529135625809e-15,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W2_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_W2,             !- Zone Name
    S_3_W2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,4,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,-5.77529135625809e-15,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_W3,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    4.3,                     !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_W3,                  !- Name
    HVAC_S_3_W3,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_W3_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_W3,             !- Zone Name
    S_3_W3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W2_floor 2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-1.44382283906452e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,2.8,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.8,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W3_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W3,             !- Zone Name
    S_3_W3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_W_int 3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-1.44382283906452e-15,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-1.44382283906452e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,2.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,2.8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W3_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_W3,             !- Zone Name
    S_3_W3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_H_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,2.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,1.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.7,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.8,-2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W3_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_W3,             !- Zone Name
    S_3_W3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,1.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-1.44382283906452e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.94900558509054e-45,2.14601167900438e-61,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    8.94900558509054e-45,1.7,-2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W3_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W3,             !- Zone Name
    S_3_W3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,2.8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.8,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.8,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W3_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W3,             !- Zone Name
    S_3_W3,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W4_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.32710365452397e-48,-1.38262267274273e-32,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    3.32710365452398e-48,1.38262267274273e-32,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-1.44382283906452e-15,2.94099300797276e-63,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-1.44382283906452e-15,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W3_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_W3,             !- Zone Name
    S_3_W3,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.8,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.8,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_3_W4,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    13.9,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_3_W4,                  !- Name
    HVAC_S_3_W4,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_3_W4_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_3_W4,             !- Zone Name
    S_3_W4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W2_floor 3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,1.46216775424793e-45,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,4.3,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -3.16168032574995e-29,4.3,3.89999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    -3.16168032574995e-29,-1.30951373775619e-15,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W4_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W4,             !- Zone Name
    S_3_W4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_W_int 4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,4.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,4.3,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W4_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_3_W4,             !- Zone Name
    S_3_W4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_2_S_ceil 4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,4.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.87476478354818e-45,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    9.87476478354818e-45,4.3,-2.88764567812905e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W4_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_3_W4,             !- Zone Name
    S_3_W4,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W3_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,4.3,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.3,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.3,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W4_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_W4,             !- Zone Name
    S_3_W4,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-3.27378434439047e-16,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -3.57255464452541e-32,-9.82135303317142e-16,3.89999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    3.57255464452541e-32,-3.27378434439048e-16,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,3.27378434439048e-16,5.49623791465445e-32;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_3_W4_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_3_W4,             !- Zone Name
    S_3_W4,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.3,3.89999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.3,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.30951373775619e-15,3.89999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_4_E,              !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    17.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_4_E,                   !- Name
    HVAC_S_4_E,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_4_E_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_E_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,29.6,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    0,29.6,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,29.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,29.6,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 81,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,0.849585,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,0.849585,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,3.550415,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,3.550415,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 82,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,5.049585,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,5.049585,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,7.750415,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,7.750415,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 83,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,9.249585,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,9.249585,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,11.950415,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,11.950415,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 84,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,13.449585,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,13.449585,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,16.150415,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,16.150415,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 85,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,17.649585,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,17.649585,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,20.350415,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,20.350415,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 86,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,21.849585,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,21.849585,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,24.550415,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,24.550415,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 87,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,26.049585,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,26.049585,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,28.750415,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,28.750415,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_floor 1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E1_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,29.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,20.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,20.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,29.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_floor 2,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,20.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,12.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,20.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_floor 3,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E3_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,12.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_floor 4,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_E4_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,4.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,29.6,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,29.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,29.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,29.6,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_E_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_E,              !- Zone Name
    S_4_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_H_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,29.6,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    0,29.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_4_H,              !- Name
    ,                        !- Direction of Relative North {deg}
    51.1,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    17.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_4_H,                   !- Name
    HVAC_S_4_H,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_4_H_ceil,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_H_floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,3.55779740696331e-17,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,29.6,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    1.93061579200289e-29,29.6,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,20.9,3.3,  !- X,Y,Z ==> Vertex 4 {m}
    -6,20.9,3.29999999999999,  !- X,Y,Z ==> Vertex 5 {m}
    -6,12.7,3.29999999999999,  !- X,Y,Z ==> Vertex 6 {m}
    -5.77529135625809e-15,12.7,3.3,  !- X,Y,Z ==> Vertex 7 {m}
    1.93061579200289e-29,3.55779740696331e-17,3.3;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_4_H_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_E_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,3.55779740696331e-17,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.2,29.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.2,29.6,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_H_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_ceil 1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,29.6,1.12351793563562e-15,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,1.55534135728286e-32,1.44264158183596e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6.90074240674722e-31,-7.61614608676363e-33,-7.0642814110576e-16,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,12.7,-8.43349435252533e-16,  !- X,Y,Z ==> Vertex 4 {m}
    -6,12.7,-6.70444867963904e-15,  !- X,Y,Z ==> Vertex 5 {m}
    -6,20.9,-6.79285455459994e-15,  !- X,Y,Z ==> Vertex 6 {m}
    -5.77529135625809e-15,20.9,-9.31755310213438e-16,  !- X,Y,Z ==> Vertex 7 {m}
    1.00181013427651e-30,29.6,-1.0255517873061e-15;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_4_H_N_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W1_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,20.9,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.77529135625809e-15,20.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6,20.9,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -6,20.9,3.29999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_H_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,29.6,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,29.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,29.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,29.6,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 73,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_H_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.802581,29.600000,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    1.802581,29.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.397419,29.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.397419,29.600000,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_H_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W2_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6,12.7,3.29999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    -6,12.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -5.77529135625809e-15,12.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,12.7,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_H_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.55779740696331e-17,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    0,-7.61614608676363e-33,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.2,1.55534135728286e-32,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.2,3.55779740696331e-17,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 98,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_H_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.397419,0.000000,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    0.397419,0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.802581,0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.802581,0.000000,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_H_W_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W1_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,29.6,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    0,29.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.77529135625809e-15,20.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,20.9,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_H_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,12.7,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.77529135625809e-15,12.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.6178989458073e-32,3.55779740696331e-17,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_H_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_H,              !- Zone Name
    S_4_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6,20.9,3.29999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    -6,20.9,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -6,12.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -6,12.7,3.29999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 103,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_H_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.000000,19.418710,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.000000,19.418710,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.000000,14.181290,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.000000,14.181290,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_4_W1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    20.9,                    !- Y Origin {m}
    17.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_4_W1,                  !- Name
    HVAC_S_4_W1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_4_W1_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_4_W1,             !- Zone Name
    S_4_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_W1_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,8.7,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,3.3,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W1_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_W1,             !- Zone Name
    S_4_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_H_W_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,0,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,8.7,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W1_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_W1,             !- Zone Name
    S_4_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W1_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,8.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    6,4,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W1_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_W1,             !- Zone Name
    S_4_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6,4,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_W1,             !- Zone Name
    S_4_W1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,8.7,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W1_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_W1,             !- Zone Name
    S_4_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_H_N_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,0,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W1_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_W1,             !- Zone Name
    S_4_W1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.7,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 102,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_W1_W_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,7.128387,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.128387,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.571613,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.571613,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_4_W2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    17.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_4_W2,                  !- Name
    HVAC_S_4_W2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_4_W2_ceil,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_W2_floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-2.83496188609894e-15,3.29999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,12.7,3.3,  !- X,Y,Z ==> Vertex 2 {m}
    -3.55689036646862e-29,12.7,3.29999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    3.55689036646862e-29,-2.83496188609894e-15,3.29999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_H_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-2.83496188609894e-15,3.29999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-1.30951373775619e-15,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,12.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,12.7,3.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W2_floor 1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_H_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,12.7,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,7.1,1.44382283906452e-15,  !- X,Y,Z ==> Vertex 2 {m}
    6.94874796868136e-31,7.1,-1.44382283906452e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -6.94874796868154e-31,12.7,-4.33146851719357e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W2_floor 2,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W3_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,7.1,2.16573425859678e-15,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,4.3,-2.16573425859678e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -1.56346829295326e-30,4.3,-6.49720277579035e-15,  !- X,Y,Z ==> Vertex 3 {m}
    1.56346829295326e-30,7.1,-2.16573425859678e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W2_floor 3,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_3_W4_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,4.3,-2.16573425859679e-15,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-1.30951373775619e-15,-6.49720277579035e-15,  !- X,Y,Z ==> Vertex 2 {m}
    1.56346829295326e-30,-1.30951373775619e-15,-1.08286712929839e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -1.56346829295326e-30,4.3,-6.49720277579035e-15;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W2_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_H_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,12.7,3.3,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,12.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.7,3.29999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W2_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-2.83496188609894e-15,3.29999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.30951373775619e-15,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-1.30951373775619e-15,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-2.83496188609894e-15,3.29999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_4_W2_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_4_W2,             !- Zone Name
    S_4_W2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,12.7,3.29999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.7,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.30951373775619e-15,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.83496188609894e-15,3.29999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 104,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_4_W2_W_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,10.405806,3.200000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,10.405806,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,2.294194,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,2.294194,3.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_5_E,              !- Name
    -0,                      !- Direction of Relative North {deg}
    53.3,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    21.1,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_5_E,                   !- Name
    HVAC_S_5_E,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_5_E_ceil,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_S_5_E,              !- Zone Name
    S_5_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,29.6,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,29.6,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_E_E_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_E,              !- Zone Name
    S_5_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,29.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,29.6,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 74,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,0.854545,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,0.854545,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,3.545455,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,3.545455,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 75,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,5.054545,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,5.054545,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,7.745455,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,7.745455,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 76,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,9.254545,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,9.254545,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,11.945455,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,11.945455,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 77,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,13.454545,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,13.454545,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,16.145455,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,16.145455,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 78,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,17.654545,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,17.654545,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,20.345455,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,20.345455,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 79,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,21.854545,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,21.854545,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,24.545455,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,24.545455,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 80,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_E_E_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.300000,26.054545,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    7.300000,26.054545,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    7.300000,28.745455,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    7.300000,28.745455,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_E_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_5_E,              !- Zone Name
    S_5_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_E_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,29.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,29.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_E_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_E,              !- Zone Name
    S_5_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.3,29.6,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,29.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,29.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,29.6,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_E_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_E,              !- Zone Name
    S_5_E,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,0,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_E_W_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_E,              !- Zone Name
    S_5_E,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_H_E_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,29.6,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,29.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_5_H,              !- Name
    -0,                      !- Direction of Relative North {deg}
    51.1,                    !- X Origin {m}
    3.55779740696331e-17,    !- Y Origin {m}
    21.1,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_5_H,                   !- Name
    HVAC_S_5_H,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_5_H_ceil,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,-3.43083235899629e-15,3.49999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,29.6,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7752913562581e-15,29.6,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,20.9,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    -6,20.9,3.49999999999999,  !- X,Y,Z ==> Vertex 5 {m}
    -6,12.7,3.49999999999999,  !- X,Y,Z ==> Vertex 6 {m}
    -5.77529135625809e-15,12.7,3.49999999999999,  !- X,Y,Z ==> Vertex 7 {m}
    -5.77529135625809e-15,-3.43083235899629e-15,3.49999999999999;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_5_H_E_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_E_W_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,29.6,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,-3.43083235899629e-15,3.49999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    2.2,-2.87053986016857e-15,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 3 {m}
    2.2,29.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_H_floor,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_H_ceil,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,29.6,-1.68548820173423e-15,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,-2.87053986016857e-15,-6.42396190610579e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -5.77529135625809e-15,-2.87053986016857e-15,-8.49371981277445e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625808e-15,12.7,-6.4606584598853e-15,  !- X,Y,Z ==> Vertex 4 {m}
    -6,12.7,-1.21054527507998e-14,  !- X,Y,Z ==> Vertex 5 {m}
    -6,20.9,-1.0792767467832e-14,  !- X,Y,Z ==> Vertex 6 {m}
    -5.77529135625809e-15,20.9,-5.1479731769175e-15,  !- X,Y,Z ==> Vertex 7 {m}
    -5.7752913562581e-15,29.6,-3.75524610840289e-15;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    S_5_H_N_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_W1_S_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,20.9,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.77529135625809e-15,20.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6,20.9,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -6,20.9,3.49999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_H_N_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.2,29.6,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.2,29.6,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 2 {m}
    -5.77529135625809e-15,29.6,-2.88764567812905e-15,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,29.6,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 72,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_H_N_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.800000,29.600000,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    1.800000,29.600000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.400000,29.600000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.400000,29.600000,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_H_S_int,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_W2_N_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,12.7,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6,12.7,3.49999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    -6,12.7,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,12.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_H_S_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,-3.43083235899629e-15,3.49999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    -5.77529135625809e-15,-2.87053986016857e-15,-8.66293703438714e-15,  !- X,Y,Z ==> Vertex 2 {m}
    2.2,-2.87053986016857e-15,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    2.2,-3.43083235899629e-15,3.49999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 97,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_H_S_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.400000,-0.000000,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    0.400000,-0.000000,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    1.800000,-0.000000,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    1.800000,-0.000000,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_H_W_int 1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_W1_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,20.9,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.77529135625809e-15,29.6,3.49999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    -5.77529135625809e-15,29.6,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,20.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_H_W_int 2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_W2_E_int,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,12.7,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.77529135625809e-15,12.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.77529135625809e-15,-2.87053986016857e-15,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,-3.43083235899629e-15,3.49999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_H_W_wall,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_H,              !- Zone Name
    S_5_H,                   !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6,20.9,3.49999999999999,  !- X,Y,Z ==> Vertex 1 {m}
    -6,20.9,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    -6,12.7,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -6,12.7,3.49999999999999;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 99,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_H_W_wall,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.000000,19.409091,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.000000,19.409091,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.000000,14.190909,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.000000,14.190909,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_5_W1,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    20.9,                    !- Y Origin {m}
    21.1,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_5_W1,                  !- Name
    HVAC_S_5_W1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_5_W1_ceil,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_S_5_W1,             !- Zone Name
    S_5_W1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-2.88764567812905e-15,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,8.7,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W1_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_W1,             !- Zone Name
    S_5_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_H_W_int 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,-2.88764567812905e-15,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,8.7,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W1_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_5_W1,             !- Zone Name
    S_5_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W1_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,8.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W1_N_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_W1,             !- Zone Name
    S_5_W1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,8.7,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.7,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W1_S_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_W1,             !- Zone Name
    S_5_W1,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_H_N_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-2.88764567812905e-15,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,-2.88764567812905e-15,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W1_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_W1,             !- Zone Name
    S_5_W1,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.7,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.88764567812905e-15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.88764567812905e-15,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 101,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_W1_W_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000,7.118182,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.118182,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.581818,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.581818,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    HVAC_S_5_W2,             !- Name
    -0,                      !- Direction of Relative North {deg}
    45.1,                    !- X Origin {m}
    0,                       !- Y Origin {m}
    21.1,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    S_5_W2,                  !- Name
    HVAC_S_5_W2,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    189.1-2009 - Office - OpenOffice - CZ4-8;  !- Space Type

  BuildingSurface:Detailed,
    S_5_W2_ceil,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Construction Name
    HVAC_S_5_W2,             !- Zone Name
    S_5_W2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.37126024431244e-29,-3.63076975015026e-15,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    6,-9.02285644831485e-16,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.99999999999999,12.7,3.50000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,12.7,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W2_E_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_W2,             !- Zone Name
    S_5_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_H_W_int 2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,12.7,3.50000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    6,-9.02285644831472e-16,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    6,-1.06477780780156e-16,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    5.99999999999999,12.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W2_floor,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    HVAC_S_5_W2,             !- Zone Name
    S_5_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_4_W2_ceil,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,12.7,-1.44382283906455e-15,  !- X,Y,Z ==> Vertex 1 {m}
    6,-1.06477780780156e-16,-4.33146851719355e-15,  !- X,Y,Z ==> Vertex 2 {m}
    2.08462439060436e-30,-2.83496188609894e-15,-1.29944055515807e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,12.7,-1.01067598734517e-14;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W2_N_int,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    HVAC_S_5_W2,             !- Zone Name
    S_5_W2,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    S_5_H_S_int,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.99999999999999,12.7,3.50000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    5.99999999999999,12.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.77529135625809e-15,12.7,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    -5.77529135625809e-15,12.7,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W2_S_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_W2,             !- Zone Name
    S_5_W2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.47841045256378e-45,-3.63076975015026e-15,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.81103205497674e-45,-2.83496188609894e-15,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    6,-1.06477780780155e-16,-5.77529135625809e-15,  !- X,Y,Z ==> Vertex 3 {m}
    6,-9.02285644831473e-16,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_5_W2_W_wall,           !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Construction Name
    HVAC_S_5_W2,             !- Zone Name
    S_5_W2,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-15,12.7,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.77529135625809e-15,12.7,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.83496188609894e-15,-1.15505827125162e-14,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.63076975015026e-15,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 100,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Construction Name
    S_5_W2_W_wall,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.000000,10.390909,3.400000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.000000,10.390909,0.100000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.000000,2.309091,0.100000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.000000,2.309091,3.400000;  !- X,Y,Z ==> Vertex 4 {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Roof Insulation [18],    !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Insulation [25],    !- Name
    MediumRough,             !- Roughness
    0.263,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Insulation [26],    !- Name
    MediumRough,             !- Roughness
    0.2941,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [35],    !- Name
    MediumRough,             !- Roughness
    0.0452,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [37],    !- Name
    MediumRough,             !- Roughness
    0.0680999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [40],    !- Name
    MediumRough,             !- Roughness
    0.0793999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [42],    !- Name
    MediumRough,             !- Roughness
    0.0913999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation [44],    !- Name
    MediumRough,             !- Roughness
    0.1104,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:Blind,
    Window Material Blind 1, !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [197], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2349,                  !- Solar Transmittance at Normal Incidence
    0.7151,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0415,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [216], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3801,                  !- Solar Transmittance at Normal Incidence
    0.5699,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                  !- Visible Transmittance at Normal Incidence
    0.4421,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [221], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.4296,                  !- Solar Transmittance at Normal Incidence
    0.5204,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                  !- Visible Transmittance at Normal Incidence
    0.4997,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0089,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    0,                       !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0,                       !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [18],    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [21],    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [26],    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Name
    Metal Roofing,           !- Outside Layer
    Roof Insulation [25],    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [31],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [35],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [36],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [37],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [40],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [42],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [44],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Name
    Theoretical Glass [167]; !- Outside Layer

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Name
    Theoretical Glass [197]; !- Outside Layer

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Name
    Theoretical Glass [202]; !- Outside Layer

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Name
    Theoretical Glass [207]; !- Outside Layer

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Name
    Theoretical Glass [216]; !- Outside Layer

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,  !- Name
    Theoretical Glass [221]; !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  Construction:AirBoundary,
    Air Wall,                !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Schedule:Constant,Always On Discrete,Always On Discrete Limits,1;

  Schedule:Constant,Always Off Discrete,OnOff,0;

  Schedule:Constant,Always On Continuous,Fractional 1,1;

  ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.05;                    !- Value Until Time 10

  Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.05;                    !- Value Until Time 10

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.200000002980232,       !- Value Until Time 3
    20:00,                   !- Time 4
    0.400000005960464,       !- Value Until Time 4
    22:00,                   !- Time 5
    0.100000001490116,       !- Value Until Time 5
    24:00,                   !- Time 6
    0.0500000007450581;      !- Value Until Time 6

  Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    17:00,                   !- Time 4
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.4;                     !- Value Until Time 6

  Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office Activity,   !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office Bldg Light, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp,    !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office HtgSetp,    !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Misc Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Small Office Activity Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Small Office Activity,   !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    Small Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Small Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Small Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Small Office ClgSetp,    !- Name
    Temperature 4,           !- Schedule Type Limits Name
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Small Office HtgSetp,    !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Small Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  OutputControl:ResilienceSummaries,
    Simplified;              !- Heat Index Algorithm

  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    No;                      !- Output MessagePack

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Site:Location,
    Daejeon.WS,              !- Name
    36.3719,                 !- Latitude {deg}
    127.3722,                !- Longitude {deg}
    9,                       !- Time Zone {hr}
    69.8;                    !- Elevation {m}

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg .4% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.2,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    25.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg .4% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.3,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    85300,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.1,                    !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 1% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.8,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 1% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.3,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 1% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.1,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    82000,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 1% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 2% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.4,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 2% Condns DP=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    24.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 2% Condns Enth=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    79000,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Clg 2% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8.8,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -8.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    0.8,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -10.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    0.8,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    6.8,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.8,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    8.2,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -16.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    0.8,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.8,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -18.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    0.8,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April .4% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.9,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April .4% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.9,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April 10% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.3,                    !- Maximum Dry-Bulb Temperature {C}
    15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    12.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April 10% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    18.3,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April 2% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.5,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April 2% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.8,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April 5% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.5,                    !- Maximum Dry-Bulb Temperature {C}
    15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS April 5% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.1,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.591,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.711,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS August .4% Condns DB=>MCWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.3,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100489,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.568,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.947,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Daejeon.WS August .4% Condns WB=>MCDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.5,                    !- Maximum Dry-Bulb Temperature {C}
    7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    28,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
