    HVAC_M_2_W FCU HW Outlet,!- Water Outlet Node Name
    HVAC_M_2_W FCU CC Outlet,!- Air Inlet Node Name
    HVAC_M_2_W Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_M_2_W FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_M_2_W Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_M_2_W Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_M_2_W FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_M_2_W FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_M_2_W FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_M_2_W FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_M_3_W Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_M_3_W FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_3_W,              !- Zone Name
    HVAC_M_3_W Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_3_W Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_M_3_W Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_3_W Zone Air Node,!- Zone Air Node Name
    HVAC_M_3_W Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_M_3_W FCU OA Mixer, !- Name
    HVAC_M_3_W FCU Mixed Air,!- Mixed Air Node Name
    HVAC_M_3_W FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_M_3_W FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_M_3_W Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_M_3_W FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_M_3_W FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_3_W FCU Mixed Air,!- Air Inlet Node Name
    HVAC_M_3_W FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_M_3_W FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_M_3_W FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_M_3_W FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_M_3_W FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_M_3_W FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_M_3_W FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_M_3_W FCU HW Inlet, !- Water Inlet Node Name
    HVAC_M_3_W FCU HW Outlet,!- Water Outlet Node Name
    HVAC_M_3_W FCU CC Outlet,!- Air Inlet Node Name
    HVAC_M_3_W Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_M_3_W FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_M_3_W Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_M_3_W Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_M_3_W FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_M_3_W FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_M_3_W FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_M_3_W FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_M_4_W Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_M_4_W FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_4_W,              !- Zone Name
    HVAC_M_4_W Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_4_W Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_M_4_W Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_4_W Zone Air Node,!- Zone Air Node Name
    HVAC_M_4_W Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_M_4_W FCU OA Mixer, !- Name
    HVAC_M_4_W FCU Mixed Air,!- Mixed Air Node Name
    HVAC_M_4_W FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_M_4_W FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_M_4_W Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_M_4_W FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_M_4_W FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_4_W FCU Mixed Air,!- Air Inlet Node Name
    HVAC_M_4_W FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_M_4_W FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_M_4_W FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_M_4_W FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_M_4_W FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_M_4_W FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_M_4_W FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_M_4_W FCU HW Inlet, !- Water Inlet Node Name
    HVAC_M_4_W FCU HW Outlet,!- Water Outlet Node Name
    HVAC_M_4_W FCU CC Outlet,!- Air Inlet Node Name
    HVAC_M_4_W Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_M_4_W FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_M_4_W Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_M_4_W Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_M_4_W FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_M_4_W FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_M_4_W FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_M_4_W FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_M_5_W Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_M_5_W FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_5_W,              !- Zone Name
    HVAC_M_5_W Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_5_W Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_M_5_W Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_5_W Zone Air Node,!- Zone Air Node Name
    HVAC_M_5_W Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_M_5_W FCU OA Mixer, !- Name
    HVAC_M_5_W FCU Mixed Air,!- Mixed Air Node Name
    HVAC_M_5_W FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_M_5_W FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_M_5_W Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_M_5_W FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_M_5_W FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_5_W FCU Mixed Air,!- Air Inlet Node Name
    HVAC_M_5_W FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_M_5_W FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_M_5_W FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_M_5_W FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_M_5_W FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_M_5_W FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_M_5_W FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_M_5_W FCU HW Inlet, !- Water Inlet Node Name
    HVAC_M_5_W FCU HW Outlet,!- Water Outlet Node Name
    HVAC_M_5_W FCU CC Outlet,!- Air Inlet Node Name
    HVAC_M_5_W Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_M_5_W FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_M_5_W Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_M_5_W Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_M_5_W FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_M_5_W FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_M_5_W FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_M_5_W FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_M_6_W Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_M_6_W FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_6_W,              !- Zone Name
    HVAC_M_6_W Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_6_W Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_M_6_W Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_6_W Zone Air Node,!- Zone Air Node Name
    HVAC_M_6_W Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_M_6_W FCU OA Mixer, !- Name
    HVAC_M_6_W FCU Mixed Air,!- Mixed Air Node Name
    HVAC_M_6_W FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_M_6_W FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_M_6_W Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_M_6_W FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_M_6_W FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_6_W FCU Mixed Air,!- Air Inlet Node Name
    HVAC_M_6_W FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_M_6_W FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_M_6_W FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_M_6_W FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_M_6_W FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_M_6_W FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_M_6_W FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_M_6_W FCU HW Inlet, !- Water Inlet Node Name
    HVAC_M_6_W FCU HW Outlet,!- Water Outlet Node Name
    HVAC_M_6_W FCU CC Outlet,!- Air Inlet Node Name
    HVAC_M_6_W Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_M_6_W FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_M_6_W Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_M_6_W Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_M_6_W FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_M_6_W FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_M_6_W FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_M_6_W FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_M_7_W Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_M_7_W FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_7_W,              !- Zone Name
    HVAC_M_7_W Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_7_W Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_M_7_W Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_7_W Zone Air Node,!- Zone Air Node Name
    HVAC_M_7_W Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_M_7_W FCU OA Mixer, !- Name
    HVAC_M_7_W FCU Mixed Air,!- Mixed Air Node Name
    HVAC_M_7_W FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_M_7_W FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_M_7_W Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_M_7_W FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_M_7_W FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_7_W FCU Mixed Air,!- Air Inlet Node Name
    HVAC_M_7_W FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_M_7_W FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_M_7_W FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_M_7_W FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_M_7_W FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_M_7_W FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_M_7_W FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_M_7_W FCU HW Inlet, !- Water Inlet Node Name
    HVAC_M_7_W FCU HW Outlet,!- Water Outlet Node Name
    HVAC_M_7_W FCU CC Outlet,!- Air Inlet Node Name
    HVAC_M_7_W Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_M_7_W FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_M_7_W Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_M_7_W Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_M_7_W FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_M_7_W FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_M_7_W FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_M_7_W FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_M_8_W Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_M_8_W FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_8_W,              !- Zone Name
    HVAC_M_8_W Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_8_W Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_M_8_W Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_8_W Zone Air Node,!- Zone Air Node Name
    HVAC_M_8_W Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_M_8_W FCU OA Mixer, !- Name
    HVAC_M_8_W FCU Mixed Air,!- Mixed Air Node Name
    HVAC_M_8_W FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_M_8_W FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_M_8_W Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_M_8_W FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_M_8_W FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_8_W FCU Mixed Air,!- Air Inlet Node Name
    HVAC_M_8_W FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_M_8_W FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_M_8_W FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_M_8_W FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_M_8_W FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_M_8_W FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_M_8_W FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_M_8_W FCU HW Inlet, !- Water Inlet Node Name
    HVAC_M_8_W FCU HW Outlet,!- Water Outlet Node Name
    HVAC_M_8_W FCU CC Outlet,!- Air Inlet Node Name
    HVAC_M_8_W Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_M_8_W FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_M_8_W Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_M_8_W Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_M_8_W FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_M_8_W FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_M_8_W FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_M_8_W FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_1_E1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_1_E1 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_1_E1,             !- Zone Name
    HVAC_S_1_E1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_1_E1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_1_E1 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_1_E1 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_1_E1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_1_E1 FCU OA Mixer,!- Name
    HVAC_S_1_E1 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_1_E1 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_1_E1 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_1_E1 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_1_E1 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_1_E1 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_1_E1 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_1_E1 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_1_E1 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_1_E1 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_1_E1 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_E1 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_1_E1 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_1_E1 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_1_E1 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_1_E1 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_E1 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_1_E1 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_1_E1 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_1_E1 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_1_E1 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_1_E1 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_1_E1 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_1_E1 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_1_E1 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_1_E2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_1_E2 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_1_E2,             !- Zone Name
    HVAC_S_1_E2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_1_E2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_1_E2 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_1_E2 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_1_E2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_1_E2 FCU OA Mixer,!- Name
    HVAC_S_1_E2 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_1_E2 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_1_E2 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_1_E2 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_1_E2 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_1_E2 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_1_E2 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_1_E2 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_1_E2 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_1_E2 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_1_E2 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_E2 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_1_E2 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_1_E2 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_1_E2 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_1_E2 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_E2 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_1_E2 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_1_E2 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_1_E2 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_1_E2 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_1_E2 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_1_E2 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_1_E2 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_1_E2 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_1_E3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_1_E3 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_1_E3,             !- Zone Name
    HVAC_S_1_E3 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_1_E3 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_1_E3 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_1_E3 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_1_E3 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_1_E3 FCU OA Mixer,!- Name
    HVAC_S_1_E3 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_1_E3 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_1_E3 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_1_E3 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_1_E3 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_1_E3 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_1_E3 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_1_E3 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_1_E3 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_1_E3 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_1_E3 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_E3 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_1_E3 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_1_E3 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_1_E3 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_1_E3 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_E3 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_1_E3 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_1_E3 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_1_E3 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_1_E3 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_1_E3 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_1_E3 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_1_E3 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_1_E3 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_1_H Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_1_H FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_1_H,              !- Zone Name
    HVAC_S_1_H Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_1_H Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_1_H Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_1_H Zone Air Node,!- Zone Air Node Name
    HVAC_S_1_H Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_1_H FCU OA Mixer, !- Name
    HVAC_S_1_H FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_1_H FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_1_H FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_1_H Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_1_H FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_1_H FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_1_H FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_1_H FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_1_H FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_1_H FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_1_H FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_H FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_1_H FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_1_H FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_1_H FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_1_H FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_1_H FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_1_H Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_1_H FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_1_H Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_1_H Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_1_H FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_1_H FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_1_H FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_1_H FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_1_NW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_1_NW FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_1_NW,             !- Zone Name
    HVAC_S_1_NW Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_1_NW Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_1_NW Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_1_NW Zone Air Node,  !- Zone Air Node Name
    HVAC_S_1_NW Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_1_NW FCU OA Mixer,!- Name
    HVAC_S_1_NW FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_1_NW FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_1_NW FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_1_NW Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_1_NW FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_1_NW FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_1_NW FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_1_NW FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_1_NW FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_1_NW FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_1_NW FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_NW FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_1_NW FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_1_NW FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_1_NW FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_1_NW FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_NW FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_1_NW Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_1_NW FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_1_NW Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_1_NW Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_1_NW FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_1_NW FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_1_NW FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_1_NW FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_1_S Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_1_S FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_1_S,              !- Zone Name
    HVAC_S_1_S Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_1_S Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_1_S Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_1_S Zone Air Node,!- Zone Air Node Name
    HVAC_S_1_S Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_1_S FCU OA Mixer, !- Name
    HVAC_S_1_S FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_1_S FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_1_S FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_1_S Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_1_S FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_1_S FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_1_S FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_1_S FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_1_S FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_1_S FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_1_S FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_1_S FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_1_S FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_1_S FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_1_S FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_1_S FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_1_S FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_1_S Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_1_S FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_1_S Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_1_S Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_1_S FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_1_S FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_1_S FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_1_S FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_2_E1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_2_E1 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_2_E1,             !- Zone Name
    HVAC_S_2_E1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_2_E1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_2_E1 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_2_E1 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_2_E1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_2_E1 FCU OA Mixer,!- Name
    HVAC_S_2_E1 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_2_E1 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_2_E1 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_2_E1 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_2_E1 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_2_E1 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_2_E1 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_2_E1 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_2_E1 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_2_E1 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_2_E1 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_E1 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_2_E1 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_2_E1 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_2_E1 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_2_E1 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_E1 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_2_E1 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_2_E1 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_2_E1 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_2_E1 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_2_E1 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_2_E1 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_2_E1 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_2_E1 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_2_E2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_2_E2 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_2_E2,             !- Zone Name
    HVAC_S_2_E2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_2_E2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_2_E2 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_2_E2 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_2_E2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_2_E2 FCU OA Mixer,!- Name
    HVAC_S_2_E2 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_2_E2 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_2_E2 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_2_E2 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_2_E2 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_2_E2 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_2_E2 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_2_E2 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_2_E2 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_2_E2 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_2_E2 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_E2 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_2_E2 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_2_E2 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_2_E2 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_2_E2 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_E2 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_2_E2 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_2_E2 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_2_E2 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_2_E2 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_2_E2 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_2_E2 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_2_E2 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_2_E2 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_2_H Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_2_H FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_2_H,              !- Zone Name
    HVAC_S_2_H Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_2_H Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_2_H Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_2_H Zone Air Node,!- Zone Air Node Name
    HVAC_S_2_H Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_2_H FCU OA Mixer, !- Name
    HVAC_S_2_H FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_2_H FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_2_H FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_2_H Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_2_H FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_2_H FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_2_H FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_2_H FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_2_H FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_2_H FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_2_H FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_H FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_2_H FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_2_H FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_2_H FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_2_H FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_2_H FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_2_H Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_2_H FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_2_H Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_2_H Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_2_H FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_2_H FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_2_H FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_2_H FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_2_NW Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_2_NW FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_2_NW,             !- Zone Name
    HVAC_S_2_NW Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_2_NW Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_2_NW Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_2_NW Zone Air Node,  !- Zone Air Node Name
    HVAC_S_2_NW Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_2_NW FCU OA Mixer,!- Name
    HVAC_S_2_NW FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_2_NW FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_2_NW FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_2_NW Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_2_NW FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_2_NW FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_2_NW FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_2_NW FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_2_NW FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_2_NW FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_2_NW FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_NW FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_2_NW FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_2_NW FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_2_NW FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_2_NW FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_NW FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_2_NW Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_2_NW FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_2_NW Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_2_NW Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_2_NW FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_2_NW FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_2_NW FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_2_NW FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_2_S Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_2_S FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_2_S,              !- Zone Name
    HVAC_S_2_S Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_2_S Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_2_S Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_2_S Zone Air Node,!- Zone Air Node Name
    HVAC_S_2_S Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_2_S FCU OA Mixer, !- Name
    HVAC_S_2_S FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_2_S FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_2_S FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_2_S Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_2_S FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_2_S FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_2_S FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_2_S FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_2_S FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_2_S FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_2_S FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_2_S FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_2_S FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_2_S FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_2_S FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_2_S FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_2_S FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_2_S Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_2_S FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_2_S Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_2_S Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_2_S FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_2_S FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_2_S FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_2_S FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_E1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_E1 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_E1,             !- Zone Name
    HVAC_S_3_E1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_E1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_E1 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_E1 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_E1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_E1 FCU OA Mixer,!- Name
    HVAC_S_3_E1 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_E1 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_E1 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_E1 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_E1 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_E1 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_E1 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_E1 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_E1 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_E1 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_E1 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E1 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E1 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_E1 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_E1 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_E1 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E1 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E1 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_E1 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_E1 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_E1 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_E1 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_E1 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_E1 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_E1 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_E2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_E2 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_E2,             !- Zone Name
    HVAC_S_3_E2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_E2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_E2 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_E2 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_E2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_E2 FCU OA Mixer,!- Name
    HVAC_S_3_E2 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_E2 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_E2 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_E2 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_E2 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_E2 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_E2 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_E2 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_E2 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_E2 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_E2 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E2 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E2 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_E2 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_E2 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_E2 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E2 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E2 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_E2 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_E2 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_E2 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_E2 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_E2 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_E2 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_E2 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_E3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_E3 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_E3,             !- Zone Name
    HVAC_S_3_E3 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_E3 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_E3 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_E3 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_E3 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_E3 FCU OA Mixer,!- Name
    HVAC_S_3_E3 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_E3 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_E3 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_E3 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_E3 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_E3 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_E3 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_E3 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_E3 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_E3 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_E3 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E3 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E3 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_E3 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_E3 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_E3 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E3 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E3 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_E3 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_E3 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_E3 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_E3 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_E3 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_E3 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_E3 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_E4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_E4 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_E4,             !- Zone Name
    HVAC_S_3_E4 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_E4 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_E4 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_E4 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_E4 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_E4 FCU OA Mixer,!- Name
    HVAC_S_3_E4 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_E4 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_E4 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_E4 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_E4 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_E4 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_E4 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_E4 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_E4 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_E4 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_E4 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E4 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E4 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_E4 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_E4 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_E4 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_E4 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_E4 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_E4 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_E4 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_E4 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_E4 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_E4 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_E4 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_E4 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_H Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_H FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_H,              !- Zone Name
    HVAC_S_3_H Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_H Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_H Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_H Zone Air Node,!- Zone Air Node Name
    HVAC_S_3_H Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_H FCU OA Mixer, !- Name
    HVAC_S_3_H FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_3_H FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_3_H FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_H Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_H FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_H FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_H FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_3_H FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_H FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_H FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_3_H FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_H FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_H FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_H FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_H FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_3_H FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_3_H FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_3_H Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_H FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_H Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_H Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_H FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_H FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_H FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_H FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_W1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_W1 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_W1,             !- Zone Name
    HVAC_S_3_W1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_W1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_W1 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_W1 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_W1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_W1 FCU OA Mixer,!- Name
    HVAC_S_3_W1 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_W1 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_W1 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_W1 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_W1 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_W1 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_W1 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_W1 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_W1 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_W1 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_W1 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W1 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W1 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_W1 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_W1 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_W1 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W1 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W1 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_W1 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_W1 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_W1 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_W1 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_W1 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_W1 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_W1 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_W2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_W2 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_W2,             !- Zone Name
    HVAC_S_3_W2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_W2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_W2 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_W2 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_W2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_W2 FCU OA Mixer,!- Name
    HVAC_S_3_W2 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_W2 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_W2 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_W2 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_W2 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_W2 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_W2 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_W2 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_W2 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_W2 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_W2 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W2 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W2 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_W2 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_W2 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_W2 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W2 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W2 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_W2 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_W2 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_W2 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_W2 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_W2 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_W2 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_W2 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_W3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_W3 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_W3,             !- Zone Name
    HVAC_S_3_W3 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_W3 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_W3 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_W3 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_W3 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_W3 FCU OA Mixer,!- Name
    HVAC_S_3_W3 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_W3 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_W3 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_W3 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_W3 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_W3 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_W3 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_W3 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_W3 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_W3 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_W3 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W3 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W3 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_W3 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_W3 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_W3 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W3 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W3 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_W3 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_W3 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_W3 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_W3 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_W3 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_W3 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_W3 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_3_W4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_3_W4 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_3_W4,             !- Zone Name
    HVAC_S_3_W4 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_3_W4 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_3_W4 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_3_W4 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_3_W4 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_3_W4 FCU OA Mixer,!- Name
    HVAC_S_3_W4 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_3_W4 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_3_W4 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_3_W4 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_3_W4 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_3_W4 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_3_W4 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_3_W4 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_3_W4 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_3_W4 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_3_W4 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W4 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W4 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_3_W4 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_3_W4 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_3_W4 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_3_W4 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_3_W4 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_3_W4 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_3_W4 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_3_W4 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_3_W4 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_3_W4 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_3_W4 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_3_W4 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_4_E Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_4_E FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_4_E,              !- Zone Name
    HVAC_S_4_E Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_4_E Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_4_E Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_4_E Zone Air Node,!- Zone Air Node Name
    HVAC_S_4_E Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_4_E FCU OA Mixer, !- Name
    HVAC_S_4_E FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_4_E FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_4_E FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_4_E Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_4_E FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_4_E FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_4_E FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_4_E FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_4_E FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_4_E FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_4_E FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_4_E FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_4_E FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_4_E FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_4_E FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_4_E FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_4_E FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_4_E Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_4_E FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_4_E Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_4_E Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_4_E FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_4_E FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_4_E FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_4_E FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_4_H Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_4_H FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_4_H,              !- Zone Name
    HVAC_S_4_H Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_4_H Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_4_H Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_4_H Zone Air Node,!- Zone Air Node Name
    HVAC_S_4_H Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_4_H FCU OA Mixer, !- Name
    HVAC_S_4_H FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_4_H FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_4_H FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_4_H Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_4_H FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_4_H FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_4_H FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_4_H FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_4_H FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_4_H FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_4_H FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_4_H FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_4_H FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_4_H FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_4_H FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_4_H FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_4_H FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_4_H Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_4_H FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_4_H Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_4_H Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_4_H FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_4_H FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_4_H FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_4_H FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_4_W1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_4_W1 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_4_W1,             !- Zone Name
    HVAC_S_4_W1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_4_W1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_4_W1 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_4_W1 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_4_W1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_4_W1 FCU OA Mixer,!- Name
    HVAC_S_4_W1 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_4_W1 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_4_W1 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_4_W1 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_4_W1 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_4_W1 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_4_W1 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_4_W1 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_4_W1 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_4_W1 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_4_W1 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_4_W1 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_4_W1 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_4_W1 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_4_W1 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_4_W1 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_4_W1 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_4_W1 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_4_W1 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_4_W1 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_4_W1 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_4_W1 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_4_W1 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_4_W1 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_4_W1 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_4_W2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_4_W2 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_4_W2,             !- Zone Name
    HVAC_S_4_W2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_4_W2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_4_W2 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_4_W2 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_4_W2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_4_W2 FCU OA Mixer,!- Name
    HVAC_S_4_W2 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_4_W2 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_4_W2 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_4_W2 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_4_W2 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_4_W2 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_4_W2 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_4_W2 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_4_W2 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_4_W2 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_4_W2 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_4_W2 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_4_W2 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_4_W2 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_4_W2 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_4_W2 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_4_W2 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_4_W2 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_4_W2 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_4_W2 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_4_W2 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_4_W2 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_4_W2 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_4_W2 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_4_W2 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_5_E Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_5_E FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_5_E,              !- Zone Name
    HVAC_S_5_E Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_5_E Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_5_E Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_5_E Zone Air Node,!- Zone Air Node Name
    HVAC_S_5_E Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_5_E FCU OA Mixer, !- Name
    HVAC_S_5_E FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_5_E FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_5_E FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_5_E Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_5_E FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_5_E FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_5_E FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_5_E FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_5_E FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_5_E FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_5_E FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_5_E FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_5_E FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_5_E FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_5_E FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_5_E FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_5_E FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_5_E Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_5_E FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_5_E Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_5_E Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_5_E FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_5_E FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_5_E FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_5_E FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_5_H Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_5_H FCU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_5_H,              !- Zone Name
    HVAC_S_5_H Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_5_H Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_5_H Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_5_H Zone Air Node,!- Zone Air Node Name
    HVAC_S_5_H Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_5_H FCU OA Mixer, !- Name
    HVAC_S_5_H FCU Mixed Air,!- Mixed Air Node Name
    HVAC_S_5_H FCU OA Inlet, !- Outdoor Air Stream Node Name
    HVAC_S_5_H FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_5_H Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_5_H FCU OA Inlet; !- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_5_H FCU Fan,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_5_H FCU Mixed Air,!- Air Inlet Node Name
    HVAC_S_5_H FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_5_H FCU CC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_5_H FCU CHW Inlet,!- Water Inlet Node Name
    HVAC_S_5_H FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_5_H FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_5_H FCU CC Outlet,!- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_5_H FCU HC,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_5_H FCU HW Inlet, !- Water Inlet Node Name
    HVAC_S_5_H FCU HW Outlet,!- Water Outlet Node Name
    HVAC_S_5_H FCU CC Outlet,!- Air Inlet Node Name
    HVAC_S_5_H Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_5_H FCU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_5_H Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_5_H Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_5_H FCU OA Mixer, !- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_5_H FCU Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_5_H FCU CC,       !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_5_H FCU HC,       !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_5_W1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_5_W1 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_5_W1,             !- Zone Name
    HVAC_S_5_W1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_5_W1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_5_W1 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_5_W1 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_5_W1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_5_W1 FCU OA Mixer,!- Name
    HVAC_S_5_W1 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_5_W1 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_5_W1 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_5_W1 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_5_W1 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_5_W1 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_5_W1 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_5_W1 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_5_W1 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_5_W1 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_5_W1 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_5_W1 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_5_W1 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_5_W1 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_5_W1 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_5_W1 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_5_W1 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_5_W1 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_5_W1 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_5_W1 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_5_W1 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_5_W1 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_5_W1 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_5_W1 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_5_W1 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  ZoneHVAC:EquipmentList,
    HVAC_S_5_W2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    HVAC_S_5_W2 FCU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_S_5_W2,             !- Zone Name
    HVAC_S_5_W2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_S_5_W2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    HVAC_S_5_W2 Zone Air Exhaust,  !- Zone Air Exhaust Node or NodeList Name
    HVAC_S_5_W2 Zone Air Node,  !- Zone Air Node Name
    HVAC_S_5_W2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  OutdoorAir:Mixer,
    HVAC_S_5_W2 FCU OA Mixer,!- Name
    HVAC_S_5_W2 FCU Mixed Air,  !- Mixed Air Node Name
    HVAC_S_5_W2 FCU OA Inlet,!- Outdoor Air Stream Node Name
    HVAC_S_5_W2 FCU Relief Air,  !- Relief Air Stream Node Name
    HVAC_S_5_W2 Zone Air Exhaust;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    HVAC_S_5_W2 FCU OA Inlet;!- Node or NodeList Name 1

  Fan:SystemModel,
    HVAC_S_5_W2 FCU Fan,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_S_5_W2 FCU Mixed Air,  !- Air Inlet Node Name
    HVAC_S_5_W2 FCU Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75,                      !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    ,                        !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

  Coil:Cooling:Water,
    HVAC_S_5_W2 FCU CC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    HVAC_S_5_W2 FCU CHW Inlet,  !- Water Inlet Node Name
    HVAC_S_5_W2 FCU CHW Outlet,  !- Water Outlet Node Name
    HVAC_S_5_W2 FCU Fan Outlet,  !- Air Inlet Node Name
    HVAC_S_5_W2 FCU CC Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    HVAC_S_5_W2 FCU HC,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    HVAC_S_5_W2 FCU HW Inlet,!- Water Inlet Node Name
    HVAC_S_5_W2 FCU HW Outlet,  !- Water Outlet Node Name
    HVAC_S_5_W2 FCU CC Outlet,  !- Air Inlet Node Name
    HVAC_S_5_W2 Zone Air Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:FourPipeFanCoil,
    HVAC_S_5_W2 FCU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    HVAC_S_5_W2 Zone Air Exhaust,  !- Air Inlet Node Name
    HVAC_S_5_W2 Zone Air Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    HVAC_S_5_W2 FCU OA Mixer,!- Outdoor Air Mixer Name
    Fan:SystemModel,         !- Supply Air Fan Object Type
    HVAC_S_5_W2 FCU Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    HVAC_S_5_W2 FCU CC,      !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    HVAC_S_5_W2 FCU HC,      !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

!-   ===========  AHU CAV SYSTEMS  ===========

  Sizing:System,
    AHU_M3,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU_M3,                  !- Name
    AHU_M3 Controller List,  !- Controller List Name
    AHU_M3 Avail List,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU_M3 Branch List,      !- Branch List Name
    ,                        !- Connector List Name
    AHU_M3 Supply Inlet,     !- Supply Side Inlet Node Name
    AHU_M3 Zone Equip Outlet,!- Demand Side Outlet Node Name
    AHU_M3 Zone Equip Inlet, !- Demand Side Inlet Node Names
    AHU_M3 Supply Outlet;    !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    AHU_M3 Avail List,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU_M3 Avail Mgr;        !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU_M3 Avail Mgr,        !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    AHU_M3 Branch List,      !- Name
    AHU_M3 Main Branch;      !- Branch 1 Name

  Branch,
    AHU_M3 Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU_M3 OA System,        !- Component 1 Name
    AHU_M3 Supply Inlet,     !- Component 1 Inlet Node Name
    AHU_M3 Mixed Air,        !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU_M3 HC,               !- Component 2 Name
    AHU_M3 Mixed Air,        !- Component 2 Inlet Node Name
    AHU_M3 HC Outlet,        !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU_M3 CC,               !- Component 3 Name
    AHU_M3 HC Outlet,        !- Component 3 Inlet Node Name
    AHU_M3 CC Outlet,        !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    AHU_M3 Fan,              !- Component 4 Name
    AHU_M3 CC Outlet,        !- Component 4 Inlet Node Name
    AHU_M3 Supply Outlet;    !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU_M3 OA System,        !- Name
    AHU_M3 OA Controller List,  !- Controller List Name
    AHU_M3 OA Equip List;    !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    AHU_M3 OA Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU_M3 OA Controller;    !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU_M3 OA Equip List,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU_M3 OA Mixer;         !- Component 1 Name

  OutdoorAir:Mixer,
    AHU_M3 OA Mixer,         !- Name
    AHU_M3 Mixed Air,        !- Mixed Air Node Name
    AHU_M3 OA Inlet,         !- Outdoor Air Stream Node Name
    AHU_M3 Relief Air,       !- Relief Air Stream Node Name
    AHU_M3 Supply Inlet;     !- Return Air Stream Node Name

  Controller:OutdoorAir,
    AHU_M3 OA Controller,    !- Name
    AHU_M3 Relief Air,       !- Relief Air Outlet Node Name
    AHU_M3 Supply Inlet,     !- Return Air Node Name
    AHU_M3 Mixed Air,        !- Mixed Air Node Name
    AHU_M3 OA Inlet,         !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Lockout Type
    ;                        !- Minimum Limit Type

  OutdoorAir:NodeList,
    AHU_M3 OA Inlet;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    AHU_M3 Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU_M3 CC Outlet,        !- Air Inlet Node Name
    AHU_M3 Supply Outlet;    !- Air Outlet Node Name

  Coil:Heating:Water,
    AHU_M3 HC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    AHU_M3 HW Inlet,         !- Water Inlet Node Name
    AHU_M3 HW Outlet,        !- Water Outlet Node Name
    AHU_M3 Mixed Air,        !- Air Inlet Node Name
    AHU_M3 HC Outlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    AHU_M3 CC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU_M3 CHW Inlet,        !- Water Inlet Node Name
    AHU_M3 CHW Outlet,       !- Water Outlet Node Name
    AHU_M3 HC Outlet,        !- Air Inlet Node Name
    AHU_M3 CC Outlet,        !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  AirLoopHVAC:ControllerList,
    AHU_M3 Controller List,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU_M3 CC Controller,    !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU_M3 HC Controller;    !- Controller 2 Name

  Controller:WaterCoil,
    AHU_M3 CC Controller,    !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU_M3 CC Outlet,        !- Sensor Node Name
    AHU_M3 CHW Inlet,        !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU_M3 HC Controller,    !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU_M3 HC Outlet,        !- Sensor Node Name
    AHU_M3 HW Inlet,         !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU_M3 SAT Manager,      !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M3 Supply Outlet;    !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M3 CC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M3 CC Outlet;        !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M3 HC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHU SAT Htg Sch,         !- Schedule Name
    AHU_M3 HC Outlet;        !- Setpoint Node or NodeList Name

  AirLoopHVAC:ZoneSplitter,
    AHU_M3 Zone Splitter,    !- Name
    AHU_M3 Zone Equip Inlet, !- Inlet Node Name
    HVAC_M_3_E ATU Inlet;    !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AHU_M3 Supply Path,      !- Name
    AHU_M3 Zone Equip Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU_M3 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU_M3 Zone Mixer,       !- Name
    AHU_M3 Zone Equip Outlet,!- Outlet Node Name
    HVAC_M_3_E Zone Return Air;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AHU_M3 Return Path,      !- Name
    AHU_M3 Zone Equip Outlet,!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU_M3 Zone Mixer;       !- Component 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_3_E ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_3_E ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_3_E Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_3_E ADU,          !- Name
    HVAC_M_3_E Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_3_E ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_3_E Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_3_E ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_3_E,              !- Zone Name
    HVAC_M_3_E Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_3_E Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_3_E Zone Air Node,!- Zone Air Node Name
    HVAC_M_3_E Zone Return Air;  !- Zone Return Air Node or NodeList Name

  Sizing:System,
    AHU_M4,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU_M4,                  !- Name
    AHU_M4 Controller List,  !- Controller List Name
    AHU_M4 Avail List,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU_M4 Branch List,      !- Branch List Name
    ,                        !- Connector List Name
    AHU_M4 Supply Inlet,     !- Supply Side Inlet Node Name
    AHU_M4 Zone Equip Outlet,!- Demand Side Outlet Node Name
    AHU_M4 Zone Equip Inlet, !- Demand Side Inlet Node Names
    AHU_M4 Supply Outlet;    !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    AHU_M4 Avail List,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU_M4 Avail Mgr;        !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU_M4 Avail Mgr,        !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    AHU_M4 Branch List,      !- Name
    AHU_M4 Main Branch;      !- Branch 1 Name

  Branch,
    AHU_M4 Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU_M4 OA System,        !- Component 1 Name
    AHU_M4 Supply Inlet,     !- Component 1 Inlet Node Name
    AHU_M4 Mixed Air,        !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU_M4 HC,               !- Component 2 Name
    AHU_M4 Mixed Air,        !- Component 2 Inlet Node Name
    AHU_M4 HC Outlet,        !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU_M4 CC,               !- Component 3 Name
    AHU_M4 HC Outlet,        !- Component 3 Inlet Node Name
    AHU_M4 CC Outlet,        !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    AHU_M4 Fan,              !- Component 4 Name
    AHU_M4 CC Outlet,        !- Component 4 Inlet Node Name
    AHU_M4 Supply Outlet;    !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU_M4 OA System,        !- Name
    AHU_M4 OA Controller List,  !- Controller List Name
    AHU_M4 OA Equip List;    !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    AHU_M4 OA Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU_M4 OA Controller;    !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU_M4 OA Equip List,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU_M4 OA Mixer;         !- Component 1 Name

  OutdoorAir:Mixer,
    AHU_M4 OA Mixer,         !- Name
    AHU_M4 Mixed Air,        !- Mixed Air Node Name
    AHU_M4 OA Inlet,         !- Outdoor Air Stream Node Name
    AHU_M4 Relief Air,       !- Relief Air Stream Node Name
    AHU_M4 Supply Inlet;     !- Return Air Stream Node Name

  Controller:OutdoorAir,
    AHU_M4 OA Controller,    !- Name
    AHU_M4 Relief Air,       !- Relief Air Outlet Node Name
    AHU_M4 Supply Inlet,     !- Return Air Node Name
    AHU_M4 Mixed Air,        !- Mixed Air Node Name
    AHU_M4 OA Inlet,         !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Lockout Type
    ;                        !- Minimum Limit Type

  OutdoorAir:NodeList,
    AHU_M4 OA Inlet;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    AHU_M4 Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU_M4 CC Outlet,        !- Air Inlet Node Name
    AHU_M4 Supply Outlet;    !- Air Outlet Node Name

  Coil:Heating:Water,
    AHU_M4 HC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    AHU_M4 HW Inlet,         !- Water Inlet Node Name
    AHU_M4 HW Outlet,        !- Water Outlet Node Name
    AHU_M4 Mixed Air,        !- Air Inlet Node Name
    AHU_M4 HC Outlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    AHU_M4 CC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU_M4 CHW Inlet,        !- Water Inlet Node Name
    AHU_M4 CHW Outlet,       !- Water Outlet Node Name
    AHU_M4 HC Outlet,        !- Air Inlet Node Name
    AHU_M4 CC Outlet,        !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  AirLoopHVAC:ControllerList,
    AHU_M4 Controller List,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU_M4 CC Controller,    !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU_M4 HC Controller;    !- Controller 2 Name

  Controller:WaterCoil,
    AHU_M4 CC Controller,    !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU_M4 CC Outlet,        !- Sensor Node Name
    AHU_M4 CHW Inlet,        !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU_M4 HC Controller,    !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU_M4 HC Outlet,        !- Sensor Node Name
    AHU_M4 HW Inlet,         !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU_M4 SAT Manager,      !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M4 Supply Outlet;    !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M4 CC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M4 CC Outlet;        !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M4 HC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    AHU SAT Htg Sch,         !- Schedule Name
    AHU_M4 HC Outlet;        !- Setpoint Node or NodeList Name

  AirLoopHVAC:ZoneSplitter,
    AHU_M4 Zone Splitter,    !- Name
    AHU_M4 Zone Equip Inlet, !- Inlet Node Name
    HVAC_M_4_E ATU Inlet,    !- Outlet 1 Node Name
    HVAC_M_4_H ATU Inlet,    !- Outlet 2 Node Name
    HVAC_M_4_N ATU Inlet,    !- Outlet 3 Node Name
    HVAC_M_4_S1 ATU Inlet,   !- Outlet 4 Node Name
    HVAC_M_4_S2 ATU Inlet,   !- Outlet 5 Node Name
    HVAC_M_4_S3 ATU Inlet;   !- Outlet 6 Node Name

  AirLoopHVAC:SupplyPath,
    AHU_M4 Supply Path,      !- Name
    AHU_M4 Zone Equip Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU_M4 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU_M4 Zone Mixer,       !- Name
    AHU_M4 Zone Equip Outlet,!- Outlet Node Name
    HVAC_M_4_E Zone Return Air,  !- Inlet 1 Node Name
    HVAC_M_4_H Zone Return Air,  !- Inlet 2 Node Name
    HVAC_M_4_N Zone Return Air,  !- Inlet 3 Node Name
    HVAC_M_4_S1 Zone Return Air,  !- Inlet 4 Node Name
    HVAC_M_4_S2 Zone Return Air,  !- Inlet 5 Node Name
    HVAC_M_4_S3 Zone Return Air;  !- Inlet 6 Node Name

  AirLoopHVAC:ReturnPath,
    AHU_M4 Return Path,      !- Name
    AHU_M4 Zone Equip Outlet,!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU_M4 Zone Mixer;       !- Component 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_4_E ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_4_E ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_4_E Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_4_E ADU,          !- Name
    HVAC_M_4_E Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_4_E ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_4_E Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_4_E ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_4_E,              !- Zone Name
    HVAC_M_4_E Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_4_E Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_4_E Zone Air Node,!- Zone Air Node Name
    HVAC_M_4_E Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_4_H ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_4_H ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_4_H Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_4_H ADU,          !- Name
    HVAC_M_4_H Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_4_H ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_4_H Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_4_H ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_4_H,              !- Zone Name
    HVAC_M_4_H Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_4_H Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_4_H Zone Air Node,!- Zone Air Node Name
    HVAC_M_4_H Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_4_N ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_4_N ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_4_N Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_4_N ADU,          !- Name
    HVAC_M_4_N Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_4_N ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_4_N Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_4_N ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_4_N,              !- Zone Name
    HVAC_M_4_N Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_4_N Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_4_N Zone Air Node,!- Zone Air Node Name
    HVAC_M_4_N Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_4_S1 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_4_S1 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_4_S1 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_4_S1 ADU,         !- Name
    HVAC_M_4_S1 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_4_S1 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_4_S1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_4_S1 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_4_S1,             !- Zone Name
    HVAC_M_4_S1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_4_S1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_4_S1 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_4_S1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_4_S2 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_4_S2 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_4_S2 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_4_S2 ADU,         !- Name
    HVAC_M_4_S2 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_4_S2 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_4_S2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_4_S2 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_4_S2,             !- Zone Name
    HVAC_M_4_S2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_4_S2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_4_S2 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_4_S2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_4_S3 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_4_S3 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_4_S3 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_4_S3 ADU,         !- Name
    HVAC_M_4_S3 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_4_S3 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_4_S3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_4_S3 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_4_S3,             !- Zone Name
    HVAC_M_4_S3 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_4_S3 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_4_S3 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_4_S3 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  Sizing:System,
    AHU_M5,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU_M5,                  !- Name
    AHU_M5 Controller List,  !- Controller List Name
    AHU_M5 Avail List,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU_M5 Branch List,      !- Branch List Name
    ,                        !- Connector List Name
    AHU_M5 Supply Inlet,     !- Supply Side Inlet Node Name
    AHU_M5 Zone Equip Outlet,!- Demand Side Outlet Node Name
    AHU_M5 Zone Equip Inlet, !- Demand Side Inlet Node Names
    AHU_M5 Supply Outlet;    !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    AHU_M5 Avail List,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU_M5 Avail Mgr;        !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU_M5 Avail Mgr,        !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    AHU_M5 Branch List,      !- Name
    AHU_M5 Main Branch;      !- Branch 1 Name

  Branch,
    AHU_M5 Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU_M5 OA System,        !- Component 1 Name
    AHU_M5 Supply Inlet,     !- Component 1 Inlet Node Name
    AHU_M5 Mixed Air,        !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU_M5 HC,               !- Component 2 Name
    AHU_M5 Mixed Air,        !- Component 2 Inlet Node Name
    AHU_M5 HC Outlet,        !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU_M5 CC,               !- Component 3 Name
    AHU_M5 HC Outlet,        !- Component 3 Inlet Node Name
    AHU_M5 CC Outlet,        !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    AHU_M5 Fan,              !- Component 4 Name
    AHU_M5 CC Outlet,        !- Component 4 Inlet Node Name
    AHU_M5 Supply Outlet;    !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU_M5 OA System,        !- Name
    AHU_M5 OA Controller List,  !- Controller List Name
    AHU_M5 OA Equip List;    !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    AHU_M5 OA Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU_M5 OA Controller;    !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU_M5 OA Equip List,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU_M5 OA Mixer;         !- Component 1 Name

  OutdoorAir:Mixer,
    AHU_M5 OA Mixer,         !- Name
    AHU_M5 Mixed Air,        !- Mixed Air Node Name
    AHU_M5 OA Inlet,         !- Outdoor Air Stream Node Name
    AHU_M5 Relief Air,       !- Relief Air Stream Node Name
    AHU_M5 Supply Inlet;     !- Return Air Stream Node Name

  Controller:OutdoorAir,
    AHU_M5 OA Controller,    !- Name
    AHU_M5 Relief Air,       !- Relief Air Outlet Node Name
    AHU_M5 Supply Inlet,     !- Return Air Node Name
    AHU_M5 Mixed Air,        !- Mixed Air Node Name
    AHU_M5 OA Inlet,         !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Lockout Type
    ;                        !- Minimum Limit Type

  OutdoorAir:NodeList,
    AHU_M5 OA Inlet;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    AHU_M5 Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU_M5 CC Outlet,        !- Air Inlet Node Name
    AHU_M5 Supply Outlet;    !- Air Outlet Node Name

  Coil:Heating:Water,
    AHU_M5 HC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    AHU_M5 HW Inlet,         !- Water Inlet Node Name
    AHU_M5 HW Outlet,        !- Water Outlet Node Name
    AHU_M5 Mixed Air,        !- Air Inlet Node Name
    AHU_M5 HC Outlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    AHU_M5 CC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU_M5 CHW Inlet,        !- Water Inlet Node Name
    AHU_M5 CHW Outlet,       !- Water Outlet Node Name
    AHU_M5 HC Outlet,        !- Air Inlet Node Name
    AHU_M5 CC Outlet,        !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  AirLoopHVAC:ControllerList,
    AHU_M5 Controller List,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU_M5 CC Controller,    !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU_M5 HC Controller;    !- Controller 2 Name

  Controller:WaterCoil,
    AHU_M5 CC Controller,    !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU_M5 CC Outlet,        !- Sensor Node Name
    AHU_M5 CHW Inlet,        !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU_M5 HC Controller,    !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU_M5 HC Outlet,        !- Sensor Node Name
    AHU_M5 HW Inlet,         !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU_M5 SAT Manager,      !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M5 Supply Outlet;    !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M5 CC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU CC Setpoint Sch,!- Schedule Name
    AHU_M5 CC Outlet;        !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M5 HC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU HC Setpoint Sch,!- Schedule Name
    AHU_M5 HC Outlet;        !- Setpoint Node or NodeList Name

  AirLoopHVAC:ZoneSplitter,
    AHU_M5 Zone Splitter,    !- Name
    AHU_M5 Zone Equip Inlet, !- Inlet Node Name
    HVAC_M_5_N1 ATU Inlet,   !- Outlet 1 Node Name
    HVAC_M_5_N2 ATU Inlet,   !- Outlet 2 Node Name
    HVAC_M_5_N3 ATU Inlet,   !- Outlet 3 Node Name
    HVAC_M_5_S ATU Inlet,    !- Outlet 4 Node Name
    HVAC_M_5_SE ATU Inlet;   !- Outlet 5 Node Name

  AirLoopHVAC:SupplyPath,
    AHU_M5 Supply Path,      !- Name
    AHU_M5 Zone Equip Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU_M5 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU_M5 Zone Mixer,       !- Name
    AHU_M5 Zone Equip Outlet,!- Outlet Node Name
    HVAC_M_5_N1 Zone Return Air,  !- Inlet 1 Node Name
    HVAC_M_5_N2 Zone Return Air,  !- Inlet 2 Node Name
    HVAC_M_5_N3 Zone Return Air,  !- Inlet 3 Node Name
    HVAC_M_5_S Zone Return Air,  !- Inlet 4 Node Name
    HVAC_M_5_SE Zone Return Air;  !- Inlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    AHU_M5 Return Path,      !- Name
    AHU_M5 Zone Equip Outlet,!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU_M5 Zone Mixer;       !- Component 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_5_N1 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_5_N1 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_5_N1 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_5_N1 ADU,         !- Name
    HVAC_M_5_N1 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_5_N1 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_5_N1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_5_N1 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_5_N1,             !- Zone Name
    HVAC_M_5_N1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_5_N1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_5_N1 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_5_N1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_5_N2 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_5_N2 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_5_N2 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_5_N2 ADU,         !- Name
    HVAC_M_5_N2 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_5_N2 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_5_N2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_5_N2 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_5_N2,             !- Zone Name
    HVAC_M_5_N2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_5_N2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_5_N2 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_5_N2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_5_N3 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_5_N3 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_5_N3 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_5_N3 ADU,         !- Name
    HVAC_M_5_N3 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_5_N3 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_5_N3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_5_N3 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_5_N3,             !- Zone Name
    HVAC_M_5_N3 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_5_N3 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_5_N3 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_5_N3 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_5_S ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_5_S ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_5_S Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_5_S ADU,          !- Name
    HVAC_M_5_S Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_5_S ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_5_S Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_5_S ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_5_S,              !- Zone Name
    HVAC_M_5_S Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_5_S Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_5_S Zone Air Node,!- Zone Air Node Name
    HVAC_M_5_S Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_5_SE ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_5_SE ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_5_SE Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_5_SE ADU,         !- Name
    HVAC_M_5_SE Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_5_SE ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_5_SE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_5_SE ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_5_SE,             !- Zone Name
    HVAC_M_5_SE Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_5_SE Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_5_SE Zone Air Node,  !- Zone Air Node Name
    HVAC_M_5_SE Zone Return Air;  !- Zone Return Air Node or NodeList Name

  Sizing:System,
    AHU_M6,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU_M6,                  !- Name
    AHU_M6 Controller List,  !- Controller List Name
    AHU_M6 Avail List,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU_M6 Branch List,      !- Branch List Name
    ,                        !- Connector List Name
    AHU_M6 Supply Inlet,     !- Supply Side Inlet Node Name
    AHU_M6 Zone Equip Outlet,!- Demand Side Outlet Node Name
    AHU_M6 Zone Equip Inlet, !- Demand Side Inlet Node Names
    AHU_M6 Supply Outlet;    !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    AHU_M6 Avail List,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU_M6 Avail Mgr;        !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU_M6 Avail Mgr,        !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    AHU_M6 Branch List,      !- Name
    AHU_M6 Main Branch;      !- Branch 1 Name

  Branch,
    AHU_M6 Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU_M6 OA System,        !- Component 1 Name
    AHU_M6 Supply Inlet,     !- Component 1 Inlet Node Name
    AHU_M6 Mixed Air,        !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU_M6 HC,               !- Component 2 Name
    AHU_M6 Mixed Air,        !- Component 2 Inlet Node Name
    AHU_M6 HC Outlet,        !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU_M6 CC,               !- Component 3 Name
    AHU_M6 HC Outlet,        !- Component 3 Inlet Node Name
    AHU_M6 CC Outlet,        !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    AHU_M6 Fan,              !- Component 4 Name
    AHU_M6 CC Outlet,        !- Component 4 Inlet Node Name
    AHU_M6 Supply Outlet;    !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU_M6 OA System,        !- Name
    AHU_M6 OA Controller List,  !- Controller List Name
    AHU_M6 OA Equip List;    !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    AHU_M6 OA Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU_M6 OA Controller;    !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU_M6 OA Equip List,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU_M6 OA Mixer;         !- Component 1 Name

  OutdoorAir:Mixer,
    AHU_M6 OA Mixer,         !- Name
    AHU_M6 Mixed Air,        !- Mixed Air Node Name
    AHU_M6 OA Inlet,         !- Outdoor Air Stream Node Name
    AHU_M6 Relief Air,       !- Relief Air Stream Node Name
    AHU_M6 Supply Inlet;     !- Return Air Stream Node Name

  Controller:OutdoorAir,
    AHU_M6 OA Controller,    !- Name
    AHU_M6 Relief Air,       !- Relief Air Outlet Node Name
    AHU_M6 Supply Inlet,     !- Return Air Node Name
    AHU_M6 Mixed Air,        !- Mixed Air Node Name
    AHU_M6 OA Inlet,         !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Lockout Type
    ;                        !- Minimum Limit Type

  OutdoorAir:NodeList,
    AHU_M6 OA Inlet;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    AHU_M6 Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU_M6 CC Outlet,        !- Air Inlet Node Name
    AHU_M6 Supply Outlet;    !- Air Outlet Node Name

  Coil:Heating:Water,
    AHU_M6 HC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    AHU_M6 HW Inlet,         !- Water Inlet Node Name
    AHU_M6 HW Outlet,        !- Water Outlet Node Name
    AHU_M6 Mixed Air,        !- Air Inlet Node Name
    AHU_M6 HC Outlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    AHU_M6 CC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU_M6 CHW Inlet,        !- Water Inlet Node Name
    AHU_M6 CHW Outlet,       !- Water Outlet Node Name
    AHU_M6 HC Outlet,        !- Air Inlet Node Name
    AHU_M6 CC Outlet,        !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  AirLoopHVAC:ControllerList,
    AHU_M6 Controller List,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU_M6 CC Controller,    !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU_M6 HC Controller;    !- Controller 2 Name

  Controller:WaterCoil,
    AHU_M6 CC Controller,    !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU_M6 CC Outlet,        !- Sensor Node Name
    AHU_M6 CHW Inlet,        !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU_M6 HC Controller,    !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU_M6 HC Outlet,        !- Sensor Node Name
    AHU_M6 HW Inlet,         !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU_M6 SAT Manager,      !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M6 Supply Outlet;    !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M6 CC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU CC Setpoint Sch,!- Schedule Name
    AHU_M6 CC Outlet;        !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M6 HC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU HC Setpoint Sch,!- Schedule Name
    AHU_M6 HC Outlet;        !- Setpoint Node or NodeList Name

  AirLoopHVAC:ZoneSplitter,
    AHU_M6 Zone Splitter,    !- Name
    AHU_M6 Zone Equip Inlet, !- Inlet Node Name
    HVAC_M_6_N ATU Inlet,    !- Outlet 1 Node Name
    HVAC_M_6_N2 ATU Inlet,   !- Outlet 2 Node Name
    HVAC_M_6_N3 ATU Inlet,   !- Outlet 3 Node Name
    HVAC_M_6_N4 ATU Inlet,   !- Outlet 4 Node Name
    HVAC_M_6_S ATU Inlet;    !- Outlet 5 Node Name

  AirLoopHVAC:SupplyPath,
    AHU_M6 Supply Path,      !- Name
    AHU_M6 Zone Equip Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU_M6 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU_M6 Zone Mixer,       !- Name
    AHU_M6 Zone Equip Outlet,!- Outlet Node Name
    HVAC_M_6_N Zone Return Air,  !- Inlet 1 Node Name
    HVAC_M_6_N2 Zone Return Air,  !- Inlet 2 Node Name
    HVAC_M_6_N3 Zone Return Air,  !- Inlet 3 Node Name
    HVAC_M_6_N4 Zone Return Air,  !- Inlet 4 Node Name
    HVAC_M_6_S Zone Return Air;  !- Inlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    AHU_M6 Return Path,      !- Name
    AHU_M6 Zone Equip Outlet,!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU_M6 Zone Mixer;       !- Component 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_6_N ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_6_N ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_6_N Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_6_N ADU,          !- Name
    HVAC_M_6_N Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_6_N ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_6_N Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_6_N ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_6_N,              !- Zone Name
    HVAC_M_6_N Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_6_N Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_6_N Zone Air Node,!- Zone Air Node Name
    HVAC_M_6_N Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_6_N2 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_6_N2 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_6_N2 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_6_N2 ADU,         !- Name
    HVAC_M_6_N2 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_6_N2 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_6_N2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_6_N2 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_6_N2,             !- Zone Name
    HVAC_M_6_N2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_6_N2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_6_N2 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_6_N2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_6_N3 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_6_N3 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_6_N3 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_6_N3 ADU,         !- Name
    HVAC_M_6_N3 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_6_N3 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_6_N3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_6_N3 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_6_N3,             !- Zone Name
    HVAC_M_6_N3 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_6_N3 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_6_N3 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_6_N3 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_6_N4 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_6_N4 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_6_N4 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_6_N4 ADU,         !- Name
    HVAC_M_6_N4 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_6_N4 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_6_N4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_6_N4 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_6_N4,             !- Zone Name
    HVAC_M_6_N4 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_6_N4 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_6_N4 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_6_N4 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_6_S ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_6_S ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_6_S Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_6_S ADU,          !- Name
    HVAC_M_6_S Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_6_S ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_6_S Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_6_S ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_6_S,              !- Zone Name
    HVAC_M_6_S Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_6_S Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_6_S Zone Air Node,!- Zone Air Node Name
    HVAC_M_6_S Zone Return Air;  !- Zone Return Air Node or NodeList Name

  Sizing:System,
    AHU_M7,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU_M7,                  !- Name
    AHU_M7 Controller List,  !- Controller List Name
    AHU_M7 Avail List,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU_M7 Branch List,      !- Branch List Name
    ,                        !- Connector List Name
    AHU_M7 Supply Inlet,     !- Supply Side Inlet Node Name
    AHU_M7 Zone Equip Outlet,!- Demand Side Outlet Node Name
    AHU_M7 Zone Equip Inlet, !- Demand Side Inlet Node Names
    AHU_M7 Supply Outlet;    !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    AHU_M7 Avail List,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU_M7 Avail Mgr;        !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU_M7 Avail Mgr,        !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    AHU_M7 Branch List,      !- Name
    AHU_M7 Main Branch;      !- Branch 1 Name

  Branch,
    AHU_M7 Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU_M7 OA System,        !- Component 1 Name
    AHU_M7 Supply Inlet,     !- Component 1 Inlet Node Name
    AHU_M7 Mixed Air,        !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU_M7 HC,               !- Component 2 Name
    AHU_M7 Mixed Air,        !- Component 2 Inlet Node Name
    AHU_M7 HC Outlet,        !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU_M7 CC,               !- Component 3 Name
    AHU_M7 HC Outlet,        !- Component 3 Inlet Node Name
    AHU_M7 CC Outlet,        !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    AHU_M7 Fan,              !- Component 4 Name
    AHU_M7 CC Outlet,        !- Component 4 Inlet Node Name
    AHU_M7 Supply Outlet;    !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU_M7 OA System,        !- Name
    AHU_M7 OA Controller List,  !- Controller List Name
    AHU_M7 OA Equip List;    !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    AHU_M7 OA Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU_M7 OA Controller;    !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU_M7 OA Equip List,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU_M7 OA Mixer;         !- Component 1 Name

  OutdoorAir:Mixer,
    AHU_M7 OA Mixer,         !- Name
    AHU_M7 Mixed Air,        !- Mixed Air Node Name
    AHU_M7 OA Inlet,         !- Outdoor Air Stream Node Name
    AHU_M7 Relief Air,       !- Relief Air Stream Node Name
    AHU_M7 Supply Inlet;     !- Return Air Stream Node Name

  Controller:OutdoorAir,
    AHU_M7 OA Controller,    !- Name
    AHU_M7 Relief Air,       !- Relief Air Outlet Node Name
    AHU_M7 Supply Inlet,     !- Return Air Node Name
    AHU_M7 Mixed Air,        !- Mixed Air Node Name
    AHU_M7 OA Inlet,         !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Lockout Type
    ;                        !- Minimum Limit Type

  OutdoorAir:NodeList,
    AHU_M7 OA Inlet;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    AHU_M7 Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU_M7 CC Outlet,        !- Air Inlet Node Name
    AHU_M7 Supply Outlet;    !- Air Outlet Node Name

  Coil:Heating:Water,
    AHU_M7 HC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    AHU_M7 HW Inlet,         !- Water Inlet Node Name
    AHU_M7 HW Outlet,        !- Water Outlet Node Name
    AHU_M7 Mixed Air,        !- Air Inlet Node Name
    AHU_M7 HC Outlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    AHU_M7 CC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU_M7 CHW Inlet,        !- Water Inlet Node Name
    AHU_M7 CHW Outlet,       !- Water Outlet Node Name
    AHU_M7 HC Outlet,        !- Air Inlet Node Name
    AHU_M7 CC Outlet,        !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  AirLoopHVAC:ControllerList,
    AHU_M7 Controller List,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU_M7 CC Controller,    !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU_M7 HC Controller;    !- Controller 2 Name

  Controller:WaterCoil,
    AHU_M7 CC Controller,    !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU_M7 CC Outlet,        !- Sensor Node Name
    AHU_M7 CHW Inlet,        !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU_M7 HC Controller,    !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU_M7 HC Outlet,        !- Sensor Node Name
    AHU_M7 HW Inlet,         !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU_M7 SAT Manager,      !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M7 Supply Outlet;    !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M7 CC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU CC Setpoint Sch,!- Schedule Name
    AHU_M7 CC Outlet;        !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M7 HC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU HC Setpoint Sch,!- Schedule Name
    AHU_M7 HC Outlet;        !- Setpoint Node or NodeList Name

  AirLoopHVAC:ZoneSplitter,
    AHU_M7 Zone Splitter,    !- Name
    AHU_M7 Zone Equip Inlet, !- Inlet Node Name
    HVAC_M_7_N ATU Inlet,    !- Outlet 1 Node Name
    HVAC_M_7_N2 ATU Inlet,   !- Outlet 2 Node Name
    HVAC_M_7_S ATU Inlet;    !- Outlet 3 Node Name

  AirLoopHVAC:SupplyPath,
    AHU_M7 Supply Path,      !- Name
    AHU_M7 Zone Equip Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU_M7 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU_M7 Zone Mixer,       !- Name
    AHU_M7 Zone Equip Outlet,!- Outlet Node Name
    HVAC_M_7_N Zone Return Air,  !- Inlet 1 Node Name
    HVAC_M_7_N2 Zone Return Air,  !- Inlet 2 Node Name
    HVAC_M_7_S Zone Return Air;  !- Inlet 3 Node Name

  AirLoopHVAC:ReturnPath,
    AHU_M7 Return Path,      !- Name
    AHU_M7 Zone Equip Outlet,!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU_M7 Zone Mixer;       !- Component 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_7_N ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_7_N ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_7_N Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_7_N ADU,          !- Name
    HVAC_M_7_N Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_7_N ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_7_N Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_7_N ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_7_N,              !- Zone Name
    HVAC_M_7_N Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_7_N Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_7_N Zone Air Node,!- Zone Air Node Name
    HVAC_M_7_N Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_7_N2 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_7_N2 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_7_N2 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_7_N2 ADU,         !- Name
    HVAC_M_7_N2 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_7_N2 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_7_N2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_7_N2 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_7_N2,             !- Zone Name
    HVAC_M_7_N2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_7_N2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_7_N2 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_7_N2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_7_S ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_7_S ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_7_S Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_7_S ADU,          !- Name
    HVAC_M_7_S Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_7_S ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_7_S Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_7_S ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_7_S,              !- Zone Name
    HVAC_M_7_S Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_7_S Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_7_S Zone Air Node,!- Zone Air Node Name
    HVAC_M_7_S Zone Return Air;  !- Zone Return Air Node or NodeList Name

  Sizing:System,
    AHU_M8,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU_M8,                  !- Name
    AHU_M8 Controller List,  !- Controller List Name
    AHU_M8 Avail List,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AHU_M8 Branch List,      !- Branch List Name
    ,                        !- Connector List Name
    AHU_M8 Supply Inlet,     !- Supply Side Inlet Node Name
    AHU_M8 Zone Equip Outlet,!- Demand Side Outlet Node Name
    AHU_M8 Zone Equip Inlet, !- Demand Side Inlet Node Names
    AHU_M8 Supply Outlet;    !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    AHU_M8 Avail List,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU_M8 Avail Mgr;        !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU_M8 Avail Mgr,        !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    AHU_M8 Branch List,      !- Name
    AHU_M8 Main Branch;      !- Branch 1 Name

  Branch,
    AHU_M8 Main Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU_M8 OA System,        !- Component 1 Name
    AHU_M8 Supply Inlet,     !- Component 1 Inlet Node Name
    AHU_M8 Mixed Air,        !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU_M8 HC,               !- Component 2 Name
    AHU_M8 Mixed Air,        !- Component 2 Inlet Node Name
    AHU_M8 HC Outlet,        !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU_M8 CC,               !- Component 3 Name
    AHU_M8 HC Outlet,        !- Component 3 Inlet Node Name
    AHU_M8 CC Outlet,        !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    AHU_M8 Fan,              !- Component 4 Name
    AHU_M8 CC Outlet,        !- Component 4 Inlet Node Name
    AHU_M8 Supply Outlet;    !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU_M8 OA System,        !- Name
    AHU_M8 OA Controller List,  !- Controller List Name
    AHU_M8 OA Equip List;    !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    AHU_M8 OA Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU_M8 OA Controller;    !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU_M8 OA Equip List,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU_M8 OA Mixer;         !- Component 1 Name

  OutdoorAir:Mixer,
    AHU_M8 OA Mixer,         !- Name
    AHU_M8 Mixed Air,        !- Mixed Air Node Name
    AHU_M8 OA Inlet,         !- Outdoor Air Stream Node Name
    AHU_M8 Relief Air,       !- Relief Air Stream Node Name
    AHU_M8 Supply Inlet;     !- Return Air Stream Node Name

  Controller:OutdoorAir,
    AHU_M8 OA Controller,    !- Name
    AHU_M8 Relief Air,       !- Relief Air Outlet Node Name
    AHU_M8 Supply Inlet,     !- Return Air Node Name
    AHU_M8 Mixed Air,        !- Mixed Air Node Name
    AHU_M8 OA Inlet,         !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Lockout Type
    ;                        !- Minimum Limit Type

  OutdoorAir:NodeList,
    AHU_M8 OA Inlet;         !- Node or NodeList Name 1

  Fan:ConstantVolume,
    AHU_M8 Fan,              !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU_M8 CC Outlet,        !- Air Inlet Node Name
    AHU_M8 Supply Outlet;    !- Air Outlet Node Name

  Coil:Heating:Water,
    AHU_M8 HC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    AHU_M8 HW Inlet,         !- Water Inlet Node Name
    AHU_M8 HW Outlet,        !- Water Outlet Node Name
    AHU_M8 Mixed Air,        !- Air Inlet Node Name
    AHU_M8 HC Outlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water,
    AHU_M8 CC,               !- Name
    Always On Discrete,      !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU_M8 CHW Inlet,        !- Water Inlet Node Name
    AHU_M8 CHW Outlet,       !- Water Outlet Node Name
    AHU_M8 HC Outlet,        !- Air Inlet Node Name
    AHU_M8 CC Outlet,        !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  AirLoopHVAC:ControllerList,
    AHU_M8 Controller List,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU_M8 CC Controller,    !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU_M8 HC Controller;    !- Controller 2 Name

  Controller:WaterCoil,
    AHU_M8 CC Controller,    !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU_M8 CC Outlet,        !- Sensor Node Name
    AHU_M8 CHW Inlet,        !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU_M8 HC Controller,    !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU_M8 HC Outlet,        !- Sensor Node Name
    AHU_M8 HW Inlet,         !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU_M8 SAT Manager,      !- Name
    Temperature,             !- Control Variable
    AHU SAT Sch,             !- Schedule Name
    AHU_M8 Supply Outlet;    !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M8 CC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU CC Setpoint Sch,!- Schedule Name
    AHU_M8 CC Outlet;        !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU_M8 HC Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP AHU HC Setpoint Sch,!- Schedule Name
    AHU_M8 HC Outlet;        !- Setpoint Node or NodeList Name

  AirLoopHVAC:ZoneSplitter,
    AHU_M8 Zone Splitter,    !- Name
    AHU_M8 Zone Equip Inlet, !- Inlet Node Name
    HVAC_M_8_H ATU Inlet,    !- Outlet 1 Node Name
    HVAC_M_8_N1 ATU Inlet,   !- Outlet 2 Node Name
    HVAC_M_8_N2 ATU Inlet,   !- Outlet 3 Node Name
    HVAC_M_8_N3 ATU Inlet,   !- Outlet 4 Node Name
    HVAC_M_8_S ATU Inlet,    !- Outlet 5 Node Name
    HVAC_M_8_SE ATU Inlet;   !- Outlet 6 Node Name

  AirLoopHVAC:SupplyPath,
    AHU_M8 Supply Path,      !- Name
    AHU_M8 Zone Equip Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU_M8 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU_M8 Zone Mixer,       !- Name
    AHU_M8 Zone Equip Outlet,!- Outlet Node Name
    HVAC_M_8_H Zone Return Air,  !- Inlet 1 Node Name
    HVAC_M_8_N1 Zone Return Air,  !- Inlet 2 Node Name
    HVAC_M_8_N2 Zone Return Air,  !- Inlet 3 Node Name
    HVAC_M_8_N3 Zone Return Air,  !- Inlet 4 Node Name
    HVAC_M_8_S Zone Return Air,  !- Inlet 5 Node Name
    HVAC_M_8_SE Zone Return Air;  !- Inlet 6 Node Name

  AirLoopHVAC:ReturnPath,
    AHU_M8 Return Path,      !- Name
    AHU_M8 Zone Equip Outlet,!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU_M8 Zone Mixer;       !- Component 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_8_H ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_8_H ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_8_H Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_8_H ADU,          !- Name
    HVAC_M_8_H Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_8_H ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_8_H Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_8_H ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_8_H,              !- Zone Name
    HVAC_M_8_H Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_8_H Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_8_H Zone Air Node,!- Zone Air Node Name
    HVAC_M_8_H Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_8_N1 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_8_N1 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_8_N1 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_8_N1 ADU,         !- Name
    HVAC_M_8_N1 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_8_N1 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_8_N1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_8_N1 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_8_N1,             !- Zone Name
    HVAC_M_8_N1 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_8_N1 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_8_N1 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_8_N1 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_8_N2 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_8_N2 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_8_N2 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_8_N2 ADU,         !- Name
    HVAC_M_8_N2 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_8_N2 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_8_N2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_8_N2 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_8_N2,             !- Zone Name
    HVAC_M_8_N2 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_8_N2 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_8_N2 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_8_N2 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_8_N3 ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_8_N3 ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_8_N3 Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_8_N3 ADU,         !- Name
    HVAC_M_8_N3 Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_8_N3 ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_8_N3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_8_N3 ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_8_N3,             !- Zone Name
    HVAC_M_8_N3 Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_8_N3 Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_8_N3 Zone Air Node,  !- Zone Air Node Name
    HVAC_M_8_N3 Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_8_S ATU,          !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_8_S ATU Inlet,    !- Air Inlet Node Name
    HVAC_M_8_S Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_8_S ADU,          !- Name
    HVAC_M_8_S Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_8_S ATU;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_8_S Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_8_S ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_8_S,              !- Zone Name
    HVAC_M_8_S Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_8_S Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_8_S Zone Air Node,!- Zone Air Node Name
    HVAC_M_8_S Zone Return Air;  !- Zone Return Air Node or NodeList Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    HVAC_M_8_SE ATU,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    HVAC_M_8_SE ATU Inlet,   !- Air Inlet Node Name
    HVAC_M_8_SE Zone Air Inlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    HVAC_M_8_SE ADU,         !- Name
    HVAC_M_8_SE Zone Air Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    HVAC_M_8_SE ATU;         !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    HVAC_M_8_SE Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    HVAC_M_8_SE ADU,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    HVAC_M_8_SE,             !- Zone Name
    HVAC_M_8_SE Equipment List,  !- Zone Conditioning Equipment List Name
    HVAC_M_8_SE Zone Air Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    HVAC_M_8_SE Zone Air Node,  !- Zone Air Node Name
    HVAC_M_8_SE Zone Return Air;  !- Zone Return Air Node or NodeList Name

!-   ===========  PLANT EQUIPMENT  ===========

  HeatPump:PlantLoop:EIR:Heating,
    GSHP Heating HP,         !- Name
    GSHP HW Loop Equip Inlet,!- Load Side Inlet Node Name
    GSHP HW Loop Equip Outlet,  !- Load Side Outlet Node Name
    WaterSource,             !- Condenser Type
    Ground Loop Demand GSHP Htg Inlet,  !- Source Side Inlet Node Name
    Ground Loop Demand GSHP Htg Outlet,  !- Source Side Outlet Node Name
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    GSHP Cooling HP,         !- Companion Heat Pump Name
    autosize,                !- Load Side Reference Flow Rate {m3/s}
    autosize,                !- Source Side Reference Flow Rate {m3/s}
    autosize,                !- Heat Recovery Reference Flow Rate {m3/s}
    autosize,                !- Reference Capacity {W}
    4.0,                     !- Reference Coefficient of Performance {W/W}
    ,                        !- Sizing Factor
    GSHP Htg CapFT,          !- Capacity Modifier Function of Temperature Curve Name
    GSHP Htg EIRFT,          !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    GSHP EIRPLR;             !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name

  HeatPump:PlantLoop:EIR:Cooling,
    GSHP Cooling HP,         !- Name
    GSHP CHW Loop Equip Inlet,  !- Load Side Inlet Node Name
    GSHP CHW Loop Equip Outlet,  !- Load Side Outlet Node Name
    WaterSource,             !- Condenser Type
    Ground Loop Demand GSHP Clg Inlet,  !- Source Side Inlet Node Name
    Ground Loop Demand GSHP Clg Outlet,  !- Source Side Outlet Node Name
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    GSHP Heating HP,         !- Companion Heat Pump Name
    autosize,                !- Load Side Reference Flow Rate {m3/s}
    autosize,                !- Source Side Reference Flow Rate {m3/s}
    autosize,                !- Heat Recovery Reference Flow Rate {m3/s}
    autosize,                !- Reference Capacity {W}
    5.0,                     !- Reference Coefficient of Performance {W/W}
    ,                        !- Sizing Factor
    GSHP Clg CapFT,          !- Capacity Modifier Function of Temperature Curve Name
    GSHP Clg EIRFT,          !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    GSHP EIRPLR;             !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name

  DistrictHeating:Water,
    District Heating,        !- Name
    District HW Loop Equip Inlet,  !- Hot Water Inlet Node Name
    District HW Loop Equip Outlet,  !- Hot Water Outlet Node Name
    autosize;                !- Nominal Capacity {W}

  Chiller:Electric:EIR,
    Main Chiller,            !- Name
    autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    7,                       !- Reference Leaving Chilled Water Temperature {C}
    29,                      !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Chiller CapFT,           !- Cooling Capacity Function of Temperature Curve Name
    Chiller EIRFT,           !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Chiller EIRPLR,          !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chiller CHW Loop Equip Inlet,  !- Chilled Water Inlet Node Name
    Chiller CHW Loop Equip Outlet,  !- Chilled Water Outlet Node Name
    Condenser Water Loop Demand Chiller Inlet,  !- Condenser Inlet Node Name
    Condenser Water Loop Demand Chiller Outlet,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    ,                        !- Leaving Chilled Water Lower Temperature Limit {C}
    ;                        !- Chiller Flow Mode

  GroundHeatExchanger:System,
    GHX,                     !- Name
    Ground Loop Equip Inlet, !- Inlet Node Name
    Ground Loop Equip Outlet,!- Outlet Node Name
    0.05,                    !- Design Flow Rate {m3/s}
    Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
    GHX Ground Temps,        !- Undisturbed Ground Temperature Model Name
    4,                       !- Ground Thermal Conductivity {W/m-K}
    2.4E+06,                 !- Ground Thermal Heat Capacity {J/m3-K}
    GHX Response Factors;    !- GHE:Vertical:ResponseFactors Object Name

  GroundHeatExchanger:Vertical:Properties,
    GHX Properties,          !- Name
    1,                       !- Depth of Top of Borehole {m}
    150,                     !- Borehole Length {m}
    0.075,                   !- Borehole Diameter {m}
    0.8,                     !- Grout Thermal Conductivity {W/m-K}
    3.9E+06,                 !- Grout Thermal Heat Capacity {J/m3-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    1.77E+06,                !- Pipe Thermal Heat Capacity {J/m3-K}
    0.0267,                  !- Pipe Outer Diameter {m}
    0.00243,                 !- Pipe Thickness {m}
    0.0521;                  !- U-Tube Distance {m}

  GroundHeatExchanger:ResponseFactors,
    GHX Response Factors,    !- Name
    GHX Properties,          !- GHE:Vertical:Properties Object Name
    50,                      !- Number of Boreholes
    0.0005,                  !- G-Function Reference Ratio {dimensionless}
    -15.2996,                !- g-Function Ln(T/Ts) Value 1
    -0.348322,               !- g-Function g Value 1
    -14.201,                 !- g-Function Ln(T/Ts) Value 2
    0.022208,                !- g-Function g Value 2
    -13.2202,                !- g-Function Ln(T/Ts) Value 3
    0.412345,                !- g-Function g Value 3
    -12.2086,                !- g-Function Ln(T/Ts) Value 4
    0.867498,                !- g-Function g Value 4
    -11.1888,                !- g-Function Ln(T/Ts) Value 5
    1.357839,                !- g-Function g Value 5
    -10.1816,                !- g-Function Ln(T/Ts) Value 6
    1.852917,                !- g-Function g Value 6
    -9.1815,                 !- g-Function Ln(T/Ts) Value 7
    2.345321,                !- g-Function g Value 7
    -8.6809,                 !- g-Function Ln(T/Ts) Value 8
    2.593;                   !- g-Function g Value 8

  Site:GroundTemperature:Undisturbed:KusudaAchenbach,
    GHX Ground Temps,        !- Name
    4,                       !- Soil Thermal Conductivity {W/m-K}
    920,                     !- Soil Density {kg/m3}
    2400,                    !- Soil Specific Heat {J/kg-K}
    14.5,                    !- Average Soil Surface Temperature {C}
    10,                      !- Average Amplitude of Surface Temperature {deltaC}
    15;                      !- Phase Shift of Minimum Surface Temperature {days}

  CoolingTower:SingleSpeed,
    Main Cooling Tower,      !- Name
    Condenser Water Loop Equip Inlet,  !- Water Inlet Node Name
    Condenser Water Loop Equip Outlet,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
    autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    ;                        !- Blowdown Concentration Ratio

!-   ===========  PLANT LOOPS  ===========

  Sizing:Plant,
    GSHP HW Loop,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    45,                      !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    GSHP HW Loop,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    GSHP HW Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    GSHP HW Loop Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    -10,                     !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    GSHP HW Loop Supply Inlet,  !- Plant Side Inlet Node Name
    GSHP HW Loop Supply Outlet,  !- Plant Side Outlet Node Name
    GSHP HW Loop Supply Branches,  !- Plant Side Branch List Name
    GSHP HW Loop Supply Connectors,  !- Plant Side Connector List Name
    GSHP HW Loop Demand Inlet,  !- Demand Side Inlet Node Name
    GSHP HW Loop Demand Outlet,  !- Demand Side Outlet Node Name
    GSHP HW Loop Demand Branches,  !- Demand Side Branch List Name
    GSHP HW Loop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    GSHP HW Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    GSHP HW Loop Operation,  !- Control Scheme 1 Name
    Heating Season Sch;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    GSHP HW Loop Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    GSHP HW Loop Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    GSHP HW Loop Equipment List,  !- Name
    HeatPump:PlantLoop:EIR:Heating,  !- Equipment 1 Object Type
    GSHP Heating HP;         !- Equipment 1 Name

  BranchList,
    GSHP HW Loop Supply Branches,  !- Name
    GSHP HW Loop Supply Inlet Branch,  !- Branch 1 Name
    GSHP HW Loop Supply Equip Branch,  !- Branch 2 Name
    GSHP HW Loop Supply Bypass Branch,  !- Branch 3 Name
    GSHP HW Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    GSHP HW Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    GSHP HW Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    GSHP HW Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    GSHP HW Loop Supply Splitter,  !- Name
    GSHP HW Loop Supply Inlet Branch,  !- Inlet Branch Name
    GSHP HW Loop Supply Equip Branch,  !- Outlet Branch 1 Name
    GSHP HW Loop Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    GSHP HW Loop Supply Mixer,  !- Name
    GSHP HW Loop Supply Outlet Branch,  !- Outlet Branch Name
    GSHP HW Loop Supply Equip Branch,  !- Inlet Branch 1 Name
    GSHP HW Loop Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    GSHP HW Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    GSHP HW Loop Pump,       !- Component 1 Name
    GSHP HW Loop Supply Inlet,  !- Component 1 Inlet Node Name
    GSHP HW Loop Pump Outlet;!- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    GSHP HW Loop Pump,       !- Name
    GSHP HW Loop Supply Inlet,  !- Inlet Node Name
    GSHP HW Loop Pump Outlet,!- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    GSHP HW Loop Supply Equip Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Heating,  !- Component 1 Object Type
    GSHP Heating HP,         !- Component 1 Name
    GSHP HW Loop Equip Inlet,!- Component 1 Inlet Node Name
    GSHP HW Loop Equip Outlet;  !- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP HW Loop Supply Bypass Pipe,  !- Component 1 Name
    GSHP HW Loop Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    GSHP HW Loop Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP HW Loop Supply Bypass Pipe,  !- Name
    GSHP HW Loop Supply Bypass Inlet,  !- Inlet Node Name
    GSHP HW Loop Supply Bypass Outlet;  !- Outlet Node Name

  Branch,
    GSHP HW Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP HW Loop Supply Outlet Pipe,  !- Component 1 Name
    GSHP HW Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    GSHP HW Loop Supply Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP HW Loop Supply Outlet Pipe,  !- Name
    GSHP HW Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
    GSHP HW Loop Supply Outlet;  !- Outlet Node Name

  BranchList,
    GSHP HW Loop Demand Branches,  !- Name
    GSHP HW Loop Demand Inlet Branch,  !- Branch 1 Name
    GSHP HW Loop Demand HVAC_M_5_W FCU HC Branch,  !- Branch 2 Name
    GSHP HW Loop Demand HVAC_M_6_W FCU HC Branch,  !- Branch 3 Name
    GSHP HW Loop Demand HVAC_M_7_W FCU HC Branch,  !- Branch 4 Name
    GSHP HW Loop Demand HVAC_M_8_W FCU HC Branch,  !- Branch 5 Name
    GSHP HW Loop Demand AHU_M5 HC Branch,  !- Branch 6 Name
    GSHP HW Loop Demand AHU_M6 HC Branch,  !- Branch 7 Name
    GSHP HW Loop Demand AHU_M7 HC Branch,  !- Branch 8 Name
    GSHP HW Loop Demand AHU_M8 HC Branch,  !- Branch 9 Name
    GSHP HW Loop Demand Bypass Branch,  !- Branch 10 Name
    GSHP HW Loop Demand Outlet Branch;  !- Branch 11 Name

  ConnectorList,
    GSHP HW Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    GSHP HW Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    GSHP HW Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    GSHP HW Loop Demand Splitter,  !- Name
    GSHP HW Loop Demand Inlet Branch,  !- Inlet Branch Name
    GSHP HW Loop Demand HVAC_M_5_W FCU HC Branch,  !- Outlet Branch 1 Name
    GSHP HW Loop Demand HVAC_M_6_W FCU HC Branch,  !- Outlet Branch 2 Name
    GSHP HW Loop Demand HVAC_M_7_W FCU HC Branch,  !- Outlet Branch 3 Name
    GSHP HW Loop Demand HVAC_M_8_W FCU HC Branch,  !- Outlet Branch 4 Name
    GSHP HW Loop Demand AHU_M5 HC Branch,  !- Outlet Branch 5 Name
    GSHP HW Loop Demand AHU_M6 HC Branch,  !- Outlet Branch 6 Name
    GSHP HW Loop Demand AHU_M7 HC Branch,  !- Outlet Branch 7 Name
    GSHP HW Loop Demand AHU_M8 HC Branch,  !- Outlet Branch 8 Name
    GSHP HW Loop Demand Bypass Branch;  !- Outlet Branch 9 Name

  Connector:Mixer,
    GSHP HW Loop Demand Mixer,  !- Name
    GSHP HW Loop Demand Outlet Branch,  !- Outlet Branch Name
    GSHP HW Loop Demand HVAC_M_5_W FCU HC Branch,  !- Inlet Branch 1 Name
    GSHP HW Loop Demand HVAC_M_6_W FCU HC Branch,  !- Inlet Branch 2 Name
    GSHP HW Loop Demand HVAC_M_7_W FCU HC Branch,  !- Inlet Branch 3 Name
    GSHP HW Loop Demand HVAC_M_8_W FCU HC Branch,  !- Inlet Branch 4 Name
    GSHP HW Loop Demand AHU_M5 HC Branch,  !- Inlet Branch 5 Name
    GSHP HW Loop Demand AHU_M6 HC Branch,  !- Inlet Branch 6 Name
    GSHP HW Loop Demand AHU_M7 HC Branch,  !- Inlet Branch 7 Name
    GSHP HW Loop Demand AHU_M8 HC Branch,  !- Inlet Branch 8 Name
    GSHP HW Loop Demand Bypass Branch;  !- Inlet Branch 9 Name

  Branch,
    GSHP HW Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP HW Loop Demand Inlet Pipe,  !- Component 1 Name
    GSHP HW Loop Demand Inlet,  !- Component 1 Inlet Node Name
    GSHP HW Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP HW Loop Demand Inlet Pipe,  !- Name
    GSHP HW Loop Demand Inlet,  !- Inlet Node Name
    GSHP HW Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    GSHP HW Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP HW Loop Demand Bypass Pipe,  !- Component 1 Name
    GSHP HW Loop Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    GSHP HW Loop Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP HW Loop Demand Bypass Pipe,  !- Name
    GSHP HW Loop Demand Bypass Inlet,  !- Inlet Node Name
    GSHP HW Loop Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    GSHP HW Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP HW Loop Demand Outlet Pipe,  !- Component 1 Name
    GSHP HW Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    GSHP HW Loop Demand Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP HW Loop Demand Outlet Pipe,  !- Name
    GSHP HW Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
    GSHP HW Loop Demand Outlet;  !- Outlet Node Name

  SetpointManager:Scheduled,
    GSHP HW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP HW Temp Sch,        !- Schedule Name
    GSHP HW Loop Supply Outlet;  !- Setpoint Node or NodeList Name

  Sizing:Plant,
    GSHP CHW Loop,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7,                       !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    GSHP CHW Loop,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    GSHP CHW Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    GSHP CHW Loop Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    GSHP CHW Loop Supply Inlet,  !- Plant Side Inlet Node Name
    GSHP CHW Loop Supply Outlet,  !- Plant Side Outlet Node Name
    GSHP CHW Loop Supply Branches,  !- Plant Side Branch List Name
    GSHP CHW Loop Supply Connectors,  !- Plant Side Connector List Name
    GSHP CHW Loop Demand Inlet,  !- Demand Side Inlet Node Name
    GSHP CHW Loop Demand Outlet,  !- Demand Side Outlet Node Name
    GSHP CHW Loop Demand Branches,  !- Demand Side Branch List Name
    GSHP CHW Loop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    GSHP CHW Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    GSHP CHW Loop Operation, !- Control Scheme 1 Name
    Cooling Season Sch;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    GSHP CHW Loop Operation, !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    GSHP CHW Loop Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    GSHP CHW Loop Equipment List,  !- Name
    HeatPump:PlantLoop:EIR:Cooling,  !- Equipment 1 Object Type
    GSHP Cooling HP;         !- Equipment 1 Name

  BranchList,
    GSHP CHW Loop Supply Branches,  !- Name
    GSHP CHW Loop Supply Inlet Branch,  !- Branch 1 Name
    GSHP CHW Loop Supply Equip Branch,  !- Branch 2 Name
    GSHP CHW Loop Supply Bypass Branch,  !- Branch 3 Name
    GSHP CHW Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    GSHP CHW Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    GSHP CHW Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    GSHP CHW Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    GSHP CHW Loop Supply Splitter,  !- Name
    GSHP CHW Loop Supply Inlet Branch,  !- Inlet Branch Name
    GSHP CHW Loop Supply Equip Branch,  !- Outlet Branch 1 Name
    GSHP CHW Loop Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    GSHP CHW Loop Supply Mixer,  !- Name
    GSHP CHW Loop Supply Outlet Branch,  !- Outlet Branch Name
    GSHP CHW Loop Supply Equip Branch,  !- Inlet Branch 1 Name
    GSHP CHW Loop Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    GSHP CHW Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    GSHP CHW Loop Pump,      !- Component 1 Name
    GSHP CHW Loop Supply Inlet,  !- Component 1 Inlet Node Name
    GSHP CHW Loop Pump Outlet;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    GSHP CHW Loop Pump,      !- Name
    GSHP CHW Loop Supply Inlet,  !- Inlet Node Name
    GSHP CHW Loop Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    GSHP CHW Loop Supply Equip Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Cooling,  !- Component 1 Object Type
    GSHP Cooling HP,         !- Component 1 Name
    GSHP CHW Loop Equip Inlet,  !- Component 1 Inlet Node Name
    GSHP CHW Loop Equip Outlet;  !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP CHW Loop Supply Bypass Pipe,  !- Component 1 Name
    GSHP CHW Loop Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    GSHP CHW Loop Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP CHW Loop Supply Bypass Pipe,  !- Name
    GSHP CHW Loop Supply Bypass Inlet,  !- Inlet Node Name
    GSHP CHW Loop Supply Bypass Outlet;  !- Outlet Node Name

  Branch,
    GSHP CHW Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP CHW Loop Supply Outlet Pipe,  !- Component 1 Name
    GSHP CHW Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    GSHP CHW Loop Supply Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP CHW Loop Supply Outlet Pipe,  !- Name
    GSHP CHW Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
    GSHP CHW Loop Supply Outlet;  !- Outlet Node Name

  BranchList,
    GSHP CHW Loop Demand Branches,  !- Name
    GSHP CHW Loop Demand Inlet Branch,  !- Branch 1 Name
    GSHP CHW Loop Demand HVAC_M_5_W FCU CC Branch,  !- Branch 2 Name
    GSHP CHW Loop Demand HVAC_M_6_W FCU CC Branch,  !- Branch 3 Name
    GSHP CHW Loop Demand HVAC_M_7_W FCU CC Branch,  !- Branch 4 Name
    GSHP CHW Loop Demand HVAC_M_8_W FCU CC Branch,  !- Branch 5 Name
    GSHP CHW Loop Demand AHU_M5 CC Branch,  !- Branch 6 Name
    GSHP CHW Loop Demand AHU_M6 CC Branch,  !- Branch 7 Name
    GSHP CHW Loop Demand AHU_M7 CC Branch,  !- Branch 8 Name
    GSHP CHW Loop Demand AHU_M8 CC Branch,  !- Branch 9 Name
    GSHP CHW Loop Demand Bypass Branch,  !- Branch 10 Name
    GSHP CHW Loop Demand Outlet Branch;  !- Branch 11 Name

  ConnectorList,
    GSHP CHW Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    GSHP CHW Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    GSHP CHW Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    GSHP CHW Loop Demand Splitter,  !- Name
    GSHP CHW Loop Demand Inlet Branch,  !- Inlet Branch Name
    GSHP CHW Loop Demand HVAC_M_5_W FCU CC Branch,  !- Outlet Branch 1 Name
    GSHP CHW Loop Demand HVAC_M_6_W FCU CC Branch,  !- Outlet Branch 2 Name
    GSHP CHW Loop Demand HVAC_M_7_W FCU CC Branch,  !- Outlet Branch 3 Name
    GSHP CHW Loop Demand HVAC_M_8_W FCU CC Branch,  !- Outlet Branch 4 Name
    GSHP CHW Loop Demand AHU_M5 CC Branch,  !- Outlet Branch 5 Name
    GSHP CHW Loop Demand AHU_M6 CC Branch,  !- Outlet Branch 6 Name
    GSHP CHW Loop Demand AHU_M7 CC Branch,  !- Outlet Branch 7 Name
    GSHP CHW Loop Demand AHU_M8 CC Branch,  !- Outlet Branch 8 Name
    GSHP CHW Loop Demand Bypass Branch;  !- Outlet Branch 9 Name

  Connector:Mixer,
    GSHP CHW Loop Demand Mixer,  !- Name
    GSHP CHW Loop Demand Outlet Branch,  !- Outlet Branch Name
    GSHP CHW Loop Demand HVAC_M_5_W FCU CC Branch,  !- Inlet Branch 1 Name
    GSHP CHW Loop Demand HVAC_M_6_W FCU CC Branch,  !- Inlet Branch 2 Name
    GSHP CHW Loop Demand HVAC_M_7_W FCU CC Branch,  !- Inlet Branch 3 Name
    GSHP CHW Loop Demand HVAC_M_8_W FCU CC Branch,  !- Inlet Branch 4 Name
    GSHP CHW Loop Demand AHU_M5 CC Branch,  !- Inlet Branch 5 Name
    GSHP CHW Loop Demand AHU_M6 CC Branch,  !- Inlet Branch 6 Name
    GSHP CHW Loop Demand AHU_M7 CC Branch,  !- Inlet Branch 7 Name
    GSHP CHW Loop Demand AHU_M8 CC Branch,  !- Inlet Branch 8 Name
    GSHP CHW Loop Demand Bypass Branch;  !- Inlet Branch 9 Name

  Branch,
    GSHP CHW Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP CHW Loop Demand Inlet Pipe,  !- Component 1 Name
    GSHP CHW Loop Demand Inlet,  !- Component 1 Inlet Node Name
    GSHP CHW Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP CHW Loop Demand Inlet Pipe,  !- Name
    GSHP CHW Loop Demand Inlet,  !- Inlet Node Name
    GSHP CHW Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    GSHP CHW Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP CHW Loop Demand Bypass Pipe,  !- Component 1 Name
    GSHP CHW Loop Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    GSHP CHW Loop Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP CHW Loop Demand Bypass Pipe,  !- Name
    GSHP CHW Loop Demand Bypass Inlet,  !- Inlet Node Name
    GSHP CHW Loop Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    GSHP CHW Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    GSHP CHW Loop Demand Outlet Pipe,  !- Component 1 Name
    GSHP CHW Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    GSHP CHW Loop Demand Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    GSHP CHW Loop Demand Outlet Pipe,  !- Name
    GSHP CHW Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
    GSHP CHW Loop Demand Outlet;  !- Outlet Node Name

  SetpointManager:Scheduled,
    GSHP CHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CHW Temp Sch,            !- Schedule Name
    GSHP CHW Loop Supply Outlet;  !- Setpoint Node or NodeList Name

  Sizing:Plant,
    District HW Loop,        !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80,                      !- Design Loop Exit Temperature {C}
    20;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    District HW Loop,        !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    District HW Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    District HW Loop Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    -10,                     !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    District HW Loop Supply Inlet,  !- Plant Side Inlet Node Name
    District HW Loop Supply Outlet,  !- Plant Side Outlet Node Name
    District HW Loop Supply Branches,  !- Plant Side Branch List Name
    District HW Loop Supply Connectors,  !- Plant Side Connector List Name
    District HW Loop Demand Inlet,  !- Demand Side Inlet Node Name
    District HW Loop Demand Outlet,  !- Demand Side Outlet Node Name
    District HW Loop Demand Branches,  !- Demand Side Branch List Name
    District HW Loop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    District HW Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    District HW Loop Operation,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    District HW Loop Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    District HW Loop Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    District HW Loop Equipment List,  !- Name
    DistrictHeating:Water,   !- Equipment 1 Object Type
    District Heating;        !- Equipment 1 Name

  BranchList,
    District HW Loop Supply Branches,  !- Name
    District HW Loop Supply Inlet Branch,  !- Branch 1 Name
    District HW Loop Supply Equip Branch,  !- Branch 2 Name
    District HW Loop Supply Bypass Branch,  !- Branch 3 Name
    District HW Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    District HW Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    District HW Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    District HW Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    District HW Loop Supply Splitter,  !- Name
    District HW Loop Supply Inlet Branch,  !- Inlet Branch Name
    District HW Loop Supply Equip Branch,  !- Outlet Branch 1 Name
    District HW Loop Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    District HW Loop Supply Mixer,  !- Name
    District HW Loop Supply Outlet Branch,  !- Outlet Branch Name
    District HW Loop Supply Equip Branch,  !- Inlet Branch 1 Name
    District HW Loop Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    District HW Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    District HW Loop Pump,   !- Component 1 Name
    District HW Loop Supply Inlet,  !- Component 1 Inlet Node Name
    District HW Loop Pump Outlet;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    District HW Loop Pump,   !- Name
    District HW Loop Supply Inlet,  !- Inlet Node Name
    District HW Loop Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    District HW Loop Supply Equip Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating:Water,   !- Component 1 Object Type
    District Heating,        !- Component 1 Name
    District HW Loop Equip Inlet,  !- Component 1 Inlet Node Name
    District HW Loop Equip Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    District HW Loop Supply Bypass Pipe,  !- Component 1 Name
    District HW Loop Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    District HW Loop Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    District HW Loop Supply Bypass Pipe,  !- Name
    District HW Loop Supply Bypass Inlet,  !- Inlet Node Name
    District HW Loop Supply Bypass Outlet;  !- Outlet Node Name

  Branch,
    District HW Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    District HW Loop Supply Outlet Pipe,  !- Component 1 Name
    District HW Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    District HW Loop Supply Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    District HW Loop Supply Outlet Pipe,  !- Name
    District HW Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
    District HW Loop Supply Outlet;  !- Outlet Node Name

  BranchList,
    District HW Loop Demand Branches,  !- Name
    District HW Loop Demand Inlet Branch,  !- Branch 1 Name
    District HW Loop Demand HVAC_M_1_E FCU HC Branch,  !- Branch 2 Name
    District HW Loop Demand HVAC_M_1_M FCU HC Branch,  !- Branch 3 Name
    District HW Loop Demand HVAC_M_1_W FCU HC Branch,  !- Branch 4 Name
    District HW Loop Demand HVAC_M_2_E FCU HC Branch,  !- Branch 5 Name
    District HW Loop Demand HVAC_M_2_W FCU HC Branch,  !- Branch 6 Name
    District HW Loop Demand HVAC_M_3_W FCU HC Branch,  !- Branch 7 Name
    District HW Loop Demand HVAC_M_4_W FCU HC Branch,  !- Branch 8 Name
    District HW Loop Demand HVAC_S_1_E1 FCU HC Branch,  !- Branch 9 Name
    District HW Loop Demand HVAC_S_1_E2 FCU HC Branch,  !- Branch 10 Name
    District HW Loop Demand HVAC_S_1_E3 FCU HC Branch,  !- Branch 11 Name
    District HW Loop Demand HVAC_S_1_H FCU HC Branch,  !- Branch 12 Name
    District HW Loop Demand HVAC_S_1_NW FCU HC Branch,  !- Branch 13 Name
    District HW Loop Demand HVAC_S_1_S FCU HC Branch,  !- Branch 14 Name
    District HW Loop Demand HVAC_S_2_E1 FCU HC Branch,  !- Branch 15 Name
    District HW Loop Demand HVAC_S_2_E2 FCU HC Branch,  !- Branch 16 Name
    District HW Loop Demand HVAC_S_2_H FCU HC Branch,  !- Branch 17 Name
    District HW Loop Demand HVAC_S_2_NW FCU HC Branch,  !- Branch 18 Name
    District HW Loop Demand HVAC_S_2_S FCU HC Branch,  !- Branch 19 Name
    District HW Loop Demand HVAC_S_3_E1 FCU HC Branch,  !- Branch 20 Name
    District HW Loop Demand HVAC_S_3_E2 FCU HC Branch,  !- Branch 21 Name
    District HW Loop Demand HVAC_S_3_E3 FCU HC Branch,  !- Branch 22 Name
    District HW Loop Demand HVAC_S_3_E4 FCU HC Branch,  !- Branch 23 Name
    District HW Loop Demand HVAC_S_3_H FCU HC Branch,  !- Branch 24 Name
    District HW Loop Demand HVAC_S_3_W1 FCU HC Branch,  !- Branch 25 Name
    District HW Loop Demand HVAC_S_3_W2 FCU HC Branch,  !- Branch 26 Name
    District HW Loop Demand HVAC_S_3_W3 FCU HC Branch,  !- Branch 27 Name
    District HW Loop Demand HVAC_S_3_W4 FCU HC Branch,  !- Branch 28 Name
    District HW Loop Demand HVAC_S_4_E FCU HC Branch,  !- Branch 29 Name
    District HW Loop Demand HVAC_S_4_H FCU HC Branch,  !- Branch 30 Name
    District HW Loop Demand HVAC_S_4_W1 FCU HC Branch,  !- Branch 31 Name
    District HW Loop Demand HVAC_S_4_W2 FCU HC Branch,  !- Branch 32 Name
    District HW Loop Demand HVAC_S_5_E FCU HC Branch,  !- Branch 33 Name
    District HW Loop Demand HVAC_S_5_H FCU HC Branch,  !- Branch 34 Name
    District HW Loop Demand HVAC_S_5_W1 FCU HC Branch,  !- Branch 35 Name
    District HW Loop Demand HVAC_S_5_W2 FCU HC Branch,  !- Branch 36 Name
    District HW Loop Demand AHU_M3 HC Branch,  !- Branch 37 Name
    District HW Loop Demand AHU_M4 HC Branch,  !- Branch 38 Name
    District HW Loop Demand Bypass Branch,  !- Branch 39 Name
    District HW Loop Demand Outlet Branch;  !- Branch 40 Name

  ConnectorList,
    District HW Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    District HW Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    District HW Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    District HW Loop Demand Splitter,  !- Name
    District HW Loop Demand Inlet Branch,  !- Inlet Branch Name
    District HW Loop Demand HVAC_M_1_E FCU HC Branch,  !- Outlet Branch 1 Name
    District HW Loop Demand HVAC_M_1_M FCU HC Branch,  !- Outlet Branch 2 Name
    District HW Loop Demand HVAC_M_1_W FCU HC Branch,  !- Outlet Branch 3 Name
    District HW Loop Demand HVAC_M_2_E FCU HC Branch,  !- Outlet Branch 4 Name
    District HW Loop Demand HVAC_M_2_W FCU HC Branch,  !- Outlet Branch 5 Name
    District HW Loop Demand HVAC_M_3_W FCU HC Branch,  !- Outlet Branch 6 Name
    District HW Loop Demand HVAC_M_4_W FCU HC Branch,  !- Outlet Branch 7 Name
    District HW Loop Demand HVAC_S_1_E1 FCU HC Branch,  !- Outlet Branch 8 Name
    District HW Loop Demand HVAC_S_1_E2 FCU HC Branch,  !- Outlet Branch 9 Name
    District HW Loop Demand HVAC_S_1_E3 FCU HC Branch,  !- Outlet Branch 10 Name
    District HW Loop Demand HVAC_S_1_H FCU HC Branch,  !- Outlet Branch 11 Name
    District HW Loop Demand HVAC_S_1_NW FCU HC Branch,  !- Outlet Branch 12 Name
    District HW Loop Demand HVAC_S_1_S FCU HC Branch,  !- Outlet Branch 13 Name
    District HW Loop Demand HVAC_S_2_E1 FCU HC Branch,  !- Outlet Branch 14 Name
    District HW Loop Demand HVAC_S_2_E2 FCU HC Branch,  !- Outlet Branch 15 Name
    District HW Loop Demand HVAC_S_2_H FCU HC Branch,  !- Outlet Branch 16 Name
    District HW Loop Demand HVAC_S_2_NW FCU HC Branch,  !- Outlet Branch 17 Name
    District HW Loop Demand HVAC_S_2_S FCU HC Branch,  !- Outlet Branch 18 Name
    District HW Loop Demand HVAC_S_3_E1 FCU HC Branch,  !- Outlet Branch 19 Name
    District HW Loop Demand HVAC_S_3_E2 FCU HC Branch,  !- Outlet Branch 20 Name
    District HW Loop Demand HVAC_S_3_E3 FCU HC Branch,  !- Outlet Branch 21 Name
    District HW Loop Demand HVAC_S_3_E4 FCU HC Branch,  !- Outlet Branch 22 Name
    District HW Loop Demand HVAC_S_3_H FCU HC Branch,  !- Outlet Branch 23 Name
    District HW Loop Demand HVAC_S_3_W1 FCU HC Branch,  !- Outlet Branch 24 Name
    District HW Loop Demand HVAC_S_3_W2 FCU HC Branch,  !- Outlet Branch 25 Name
    District HW Loop Demand HVAC_S_3_W3 FCU HC Branch,  !- Outlet Branch 26 Name
    District HW Loop Demand HVAC_S_3_W4 FCU HC Branch,  !- Outlet Branch 27 Name
    District HW Loop Demand HVAC_S_4_E FCU HC Branch,  !- Outlet Branch 28 Name
    District HW Loop Demand HVAC_S_4_H FCU HC Branch,  !- Outlet Branch 29 Name
    District HW Loop Demand HVAC_S_4_W1 FCU HC Branch,  !- Outlet Branch 30 Name
    District HW Loop Demand HVAC_S_4_W2 FCU HC Branch,  !- Outlet Branch 31 Name
    District HW Loop Demand HVAC_S_5_E FCU HC Branch,  !- Outlet Branch 32 Name
    District HW Loop Demand HVAC_S_5_H FCU HC Branch,  !- Outlet Branch 33 Name
    District HW Loop Demand HVAC_S_5_W1 FCU HC Branch,  !- Outlet Branch 34 Name
    District HW Loop Demand HVAC_S_5_W2 FCU HC Branch,  !- Outlet Branch 35 Name
    District HW Loop Demand AHU_M3 HC Branch,  !- Outlet Branch 36 Name
    District HW Loop Demand AHU_M4 HC Branch,  !- Outlet Branch 37 Name
    District HW Loop Demand Bypass Branch;  !- Outlet Branch 38 Name

  Connector:Mixer,
    District HW Loop Demand Mixer,  !- Name
    District HW Loop Demand Outlet Branch,  !- Outlet Branch Name
    District HW Loop Demand HVAC_M_1_E FCU HC Branch,  !- Inlet Branch 1 Name
    District HW Loop Demand HVAC_M_1_M FCU HC Branch,  !- Inlet Branch 2 Name
    District HW Loop Demand HVAC_M_1_W FCU HC Branch,  !- Inlet Branch 3 Name
    District HW Loop Demand HVAC_M_2_E FCU HC Branch,  !- Inlet Branch 4 Name
    District HW Loop Demand HVAC_M_2_W FCU HC Branch,  !- Inlet Branch 5 Name
    District HW Loop Demand HVAC_M_3_W FCU HC Branch,  !- Inlet Branch 6 Name
    District HW Loop Demand HVAC_M_4_W FCU HC Branch,  !- Inlet Branch 7 Name
    District HW Loop Demand HVAC_S_1_E1 FCU HC Branch,  !- Inlet Branch 8 Name
    District HW Loop Demand HVAC_S_1_E2 FCU HC Branch,  !- Inlet Branch 9 Name
    District HW Loop Demand HVAC_S_1_E3 FCU HC Branch,  !- Inlet Branch 10 Name
    District HW Loop Demand HVAC_S_1_H FCU HC Branch,  !- Inlet Branch 11 Name
    District HW Loop Demand HVAC_S_1_NW FCU HC Branch,  !- Inlet Branch 12 Name
    District HW Loop Demand HVAC_S_1_S FCU HC Branch,  !- Inlet Branch 13 Name
    District HW Loop Demand HVAC_S_2_E1 FCU HC Branch,  !- Inlet Branch 14 Name
    District HW Loop Demand HVAC_S_2_E2 FCU HC Branch,  !- Inlet Branch 15 Name
    District HW Loop Demand HVAC_S_2_H FCU HC Branch,  !- Inlet Branch 16 Name
    District HW Loop Demand HVAC_S_2_NW FCU HC Branch,  !- Inlet Branch 17 Name
    District HW Loop Demand HVAC_S_2_S FCU HC Branch,  !- Inlet Branch 18 Name
    District HW Loop Demand HVAC_S_3_E1 FCU HC Branch,  !- Inlet Branch 19 Name
    District HW Loop Demand HVAC_S_3_E2 FCU HC Branch,  !- Inlet Branch 20 Name
    District HW Loop Demand HVAC_S_3_E3 FCU HC Branch,  !- Inlet Branch 21 Name
    District HW Loop Demand HVAC_S_3_E4 FCU HC Branch,  !- Inlet Branch 22 Name
    District HW Loop Demand HVAC_S_3_H FCU HC Branch,  !- Inlet Branch 23 Name
    District HW Loop Demand HVAC_S_3_W1 FCU HC Branch,  !- Inlet Branch 24 Name
    District HW Loop Demand HVAC_S_3_W2 FCU HC Branch,  !- Inlet Branch 25 Name
    District HW Loop Demand HVAC_S_3_W3 FCU HC Branch,  !- Inlet Branch 26 Name
    District HW Loop Demand HVAC_S_3_W4 FCU HC Branch,  !- Inlet Branch 27 Name
    District HW Loop Demand HVAC_S_4_E FCU HC Branch,  !- Inlet Branch 28 Name
    District HW Loop Demand HVAC_S_4_H FCU HC Branch,  !- Inlet Branch 29 Name
    District HW Loop Demand HVAC_S_4_W1 FCU HC Branch,  !- Inlet Branch 30 Name
    District HW Loop Demand HVAC_S_4_W2 FCU HC Branch,  !- Inlet Branch 31 Name
    District HW Loop Demand HVAC_S_5_E FCU HC Branch,  !- Inlet Branch 32 Name
    District HW Loop Demand HVAC_S_5_H FCU HC Branch,  !- Inlet Branch 33 Name
    District HW Loop Demand HVAC_S_5_W1 FCU HC Branch,  !- Inlet Branch 34 Name
    District HW Loop Demand HVAC_S_5_W2 FCU HC Branch,  !- Inlet Branch 35 Name
    District HW Loop Demand AHU_M3 HC Branch,  !- Inlet Branch 36 Name
    District HW Loop Demand AHU_M4 HC Branch,  !- Inlet Branch 37 Name
    District HW Loop Demand Bypass Branch;  !- Inlet Branch 38 Name

  Branch,
    District HW Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    District HW Loop Demand Inlet Pipe,  !- Component 1 Name
    District HW Loop Demand Inlet,  !- Component 1 Inlet Node Name
    District HW Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    District HW Loop Demand Inlet Pipe,  !- Name
    District HW Loop Demand Inlet,  !- Inlet Node Name
    District HW Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    District HW Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    District HW Loop Demand Bypass Pipe,  !- Component 1 Name
    District HW Loop Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    District HW Loop Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    District HW Loop Demand Bypass Pipe,  !- Name
    District HW Loop Demand Bypass Inlet,  !- Inlet Node Name
    District HW Loop Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    District HW Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    District HW Loop Demand Outlet Pipe,  !- Component 1 Name
    District HW Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    District HW Loop Demand Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    District HW Loop Demand Outlet Pipe,  !- Name
    District HW Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
    District HW Loop Demand Outlet;  !- Outlet Node Name

  SetpointManager:Scheduled,
    District HW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    District HW Temp Sch,    !- Schedule Name
    District HW Loop Supply Outlet;  !- Setpoint Node or NodeList Name

  Sizing:Plant,
    Chiller CHW Loop,        !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7,                       !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Chiller CHW Loop,        !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller CHW Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Chiller CHW Loop Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chiller CHW Loop Supply Inlet,  !- Plant Side Inlet Node Name
    Chiller CHW Loop Supply Outlet,  !- Plant Side Outlet Node Name
    Chiller CHW Loop Supply Branches,  !- Plant Side Branch List Name
    Chiller CHW Loop Supply Connectors,  !- Plant Side Connector List Name
    Chiller CHW Loop Demand Inlet,  !- Demand Side Inlet Node Name
    Chiller CHW Loop Demand Outlet,  !- Demand Side Outlet Node Name
    Chiller CHW Loop Demand Branches,  !- Demand Side Branch List Name
    Chiller CHW Loop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    Chiller CHW Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller CHW Loop Operation,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller CHW Loop Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chiller CHW Loop Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chiller CHW Loop Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Main Chiller;            !- Equipment 1 Name

  BranchList,
    Chiller CHW Loop Supply Branches,  !- Name
    Chiller CHW Loop Supply Inlet Branch,  !- Branch 1 Name
    Chiller CHW Loop Supply Equip Branch,  !- Branch 2 Name
    Chiller CHW Loop Supply Bypass Branch,  !- Branch 3 Name
    Chiller CHW Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller CHW Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller CHW Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller CHW Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller CHW Loop Supply Splitter,  !- Name
    Chiller CHW Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chiller CHW Loop Supply Equip Branch,  !- Outlet Branch 1 Name
    Chiller CHW Loop Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller CHW Loop Supply Mixer,  !- Name
    Chiller CHW Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chiller CHW Loop Supply Equip Branch,  !- Inlet Branch 1 Name
    Chiller CHW Loop Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller CHW Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chiller CHW Loop Pump,   !- Component 1 Name
    Chiller CHW Loop Supply Inlet,  !- Component 1 Inlet Node Name
    Chiller CHW Loop Pump Outlet;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Chiller CHW Loop Pump,   !- Name
    Chiller CHW Loop Supply Inlet,  !- Inlet Node Name
    Chiller CHW Loop Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Chiller CHW Loop Supply Equip Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Main Chiller,            !- Component 1 Name
    Chiller CHW Loop Equip Inlet,  !- Component 1 Inlet Node Name
    Chiller CHW Loop Equip Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller CHW Loop Supply Bypass Pipe,  !- Component 1 Name
    Chiller CHW Loop Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chiller CHW Loop Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chiller CHW Loop Supply Bypass Pipe,  !- Name
    Chiller CHW Loop Supply Bypass Inlet,  !- Inlet Node Name
    Chiller CHW Loop Supply Bypass Outlet;  !- Outlet Node Name

  Branch,
    Chiller CHW Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller CHW Loop Supply Outlet Pipe,  !- Component 1 Name
    Chiller CHW Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chiller CHW Loop Supply Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chiller CHW Loop Supply Outlet Pipe,  !- Name
    Chiller CHW Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chiller CHW Loop Supply Outlet;  !- Outlet Node Name

  BranchList,
    Chiller CHW Loop Demand Branches,  !- Name
    Chiller CHW Loop Demand Inlet Branch,  !- Branch 1 Name
    Chiller CHW Loop Demand HVAC_M_1_E FCU CC Branch,  !- Branch 2 Name
    Chiller CHW Loop Demand HVAC_M_1_M FCU CC Branch,  !- Branch 3 Name
    Chiller CHW Loop Demand HVAC_M_1_W FCU CC Branch,  !- Branch 4 Name
    Chiller CHW Loop Demand HVAC_M_2_E FCU CC Branch,  !- Branch 5 Name
    Chiller CHW Loop Demand HVAC_M_2_W FCU CC Branch,  !- Branch 6 Name
    Chiller CHW Loop Demand HVAC_M_3_W FCU CC Branch,  !- Branch 7 Name
    Chiller CHW Loop Demand HVAC_M_4_W FCU CC Branch,  !- Branch 8 Name
    Chiller CHW Loop Demand HVAC_S_1_E1 FCU CC Branch,  !- Branch 9 Name
    Chiller CHW Loop Demand HVAC_S_1_E2 FCU CC Branch,  !- Branch 10 Name
    Chiller CHW Loop Demand HVAC_S_1_E3 FCU CC Branch,  !- Branch 11 Name
    Chiller CHW Loop Demand HVAC_S_1_H FCU CC Branch,  !- Branch 12 Name
    Chiller CHW Loop Demand HVAC_S_1_NW FCU CC Branch,  !- Branch 13 Name
    Chiller CHW Loop Demand HVAC_S_1_S FCU CC Branch,  !- Branch 14 Name
    Chiller CHW Loop Demand HVAC_S_2_E1 FCU CC Branch,  !- Branch 15 Name
    Chiller CHW Loop Demand HVAC_S_2_E2 FCU CC Branch,  !- Branch 16 Name
    Chiller CHW Loop Demand HVAC_S_2_H FCU CC Branch,  !- Branch 17 Name
    Chiller CHW Loop Demand HVAC_S_2_NW FCU CC Branch,  !- Branch 18 Name
    Chiller CHW Loop Demand HVAC_S_2_S FCU CC Branch,  !- Branch 19 Name
    Chiller CHW Loop Demand HVAC_S_3_E1 FCU CC Branch,  !- Branch 20 Name
    Chiller CHW Loop Demand HVAC_S_3_E2 FCU CC Branch,  !- Branch 21 Name
    Chiller CHW Loop Demand HVAC_S_3_E3 FCU CC Branch,  !- Branch 22 Name
    Chiller CHW Loop Demand HVAC_S_3_E4 FCU CC Branch,  !- Branch 23 Name
    Chiller CHW Loop Demand HVAC_S_3_H FCU CC Branch,  !- Branch 24 Name
    Chiller CHW Loop Demand HVAC_S_3_W1 FCU CC Branch,  !- Branch 25 Name
    Chiller CHW Loop Demand HVAC_S_3_W2 FCU CC Branch,  !- Branch 26 Name
    Chiller CHW Loop Demand HVAC_S_3_W3 FCU CC Branch,  !- Branch 27 Name
    Chiller CHW Loop Demand HVAC_S_3_W4 FCU CC Branch,  !- Branch 28 Name
    Chiller CHW Loop Demand HVAC_S_4_E FCU CC Branch,  !- Branch 29 Name
    Chiller CHW Loop Demand HVAC_S_4_H FCU CC Branch,  !- Branch 30 Name
    Chiller CHW Loop Demand HVAC_S_4_W1 FCU CC Branch,  !- Branch 31 Name
    Chiller CHW Loop Demand HVAC_S_4_W2 FCU CC Branch,  !- Branch 32 Name
    Chiller CHW Loop Demand HVAC_S_5_E FCU CC Branch,  !- Branch 33 Name
    Chiller CHW Loop Demand HVAC_S_5_H FCU CC Branch,  !- Branch 34 Name
    Chiller CHW Loop Demand HVAC_S_5_W1 FCU CC Branch,  !- Branch 35 Name
    Chiller CHW Loop Demand HVAC_S_5_W2 FCU CC Branch,  !- Branch 36 Name
    Chiller CHW Loop Demand AHU_M3 CC Branch,  !- Branch 37 Name
    Chiller CHW Loop Demand AHU_M4 CC Branch,  !- Branch 38 Name
    Chiller CHW Loop Demand Bypass Branch,  !- Branch 39 Name
    Chiller CHW Loop Demand Outlet Branch;  !- Branch 40 Name

  ConnectorList,
    Chiller CHW Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller CHW Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller CHW Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller CHW Loop Demand Splitter,  !- Name
    Chiller CHW Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chiller CHW Loop Demand HVAC_M_1_E FCU CC Branch,  !- Outlet Branch 1 Name
    Chiller CHW Loop Demand HVAC_M_1_M FCU CC Branch,  !- Outlet Branch 2 Name
    Chiller CHW Loop Demand HVAC_M_1_W FCU CC Branch,  !- Outlet Branch 3 Name
    Chiller CHW Loop Demand HVAC_M_2_E FCU CC Branch,  !- Outlet Branch 4 Name
    Chiller CHW Loop Demand HVAC_M_2_W FCU CC Branch,  !- Outlet Branch 5 Name
    Chiller CHW Loop Demand HVAC_M_3_W FCU CC Branch,  !- Outlet Branch 6 Name
    Chiller CHW Loop Demand HVAC_M_4_W FCU CC Branch,  !- Outlet Branch 7 Name
    Chiller CHW Loop Demand HVAC_S_1_E1 FCU CC Branch,  !- Outlet Branch 8 Name
    Chiller CHW Loop Demand HVAC_S_1_E2 FCU CC Branch,  !- Outlet Branch 9 Name
    Chiller CHW Loop Demand HVAC_S_1_E3 FCU CC Branch,  !- Outlet Branch 10 Name
    Chiller CHW Loop Demand HVAC_S_1_H FCU CC Branch,  !- Outlet Branch 11 Name
    Chiller CHW Loop Demand HVAC_S_1_NW FCU CC Branch,  !- Outlet Branch 12 Name
    Chiller CHW Loop Demand HVAC_S_1_S FCU CC Branch,  !- Outlet Branch 13 Name
    Chiller CHW Loop Demand HVAC_S_2_E1 FCU CC Branch,  !- Outlet Branch 14 Name
    Chiller CHW Loop Demand HVAC_S_2_E2 FCU CC Branch,  !- Outlet Branch 15 Name
    Chiller CHW Loop Demand HVAC_S_2_H FCU CC Branch,  !- Outlet Branch 16 Name
    Chiller CHW Loop Demand HVAC_S_2_NW FCU CC Branch,  !- Outlet Branch 17 Name
    Chiller CHW Loop Demand HVAC_S_2_S FCU CC Branch,  !- Outlet Branch 18 Name
    Chiller CHW Loop Demand HVAC_S_3_E1 FCU CC Branch,  !- Outlet Branch 19 Name
    Chiller CHW Loop Demand HVAC_S_3_E2 FCU CC Branch,  !- Outlet Branch 20 Name
    Chiller CHW Loop Demand HVAC_S_3_E3 FCU CC Branch,  !- Outlet Branch 21 Name
    Chiller CHW Loop Demand HVAC_S_3_E4 FCU CC Branch,  !- Outlet Branch 22 Name
    Chiller CHW Loop Demand HVAC_S_3_H FCU CC Branch,  !- Outlet Branch 23 Name
    Chiller CHW Loop Demand HVAC_S_3_W1 FCU CC Branch,  !- Outlet Branch 24 Name
    Chiller CHW Loop Demand HVAC_S_3_W2 FCU CC Branch,  !- Outlet Branch 25 Name
    Chiller CHW Loop Demand HVAC_S_3_W3 FCU CC Branch,  !- Outlet Branch 26 Name
    Chiller CHW Loop Demand HVAC_S_3_W4 FCU CC Branch,  !- Outlet Branch 27 Name
    Chiller CHW Loop Demand HVAC_S_4_E FCU CC Branch,  !- Outlet Branch 28 Name
    Chiller CHW Loop Demand HVAC_S_4_H FCU CC Branch,  !- Outlet Branch 29 Name
    Chiller CHW Loop Demand HVAC_S_4_W1 FCU CC Branch,  !- Outlet Branch 30 Name
    Chiller CHW Loop Demand HVAC_S_4_W2 FCU CC Branch,  !- Outlet Branch 31 Name
    Chiller CHW Loop Demand HVAC_S_5_E FCU CC Branch,  !- Outlet Branch 32 Name
    Chiller CHW Loop Demand HVAC_S_5_H FCU CC Branch,  !- Outlet Branch 33 Name
    Chiller CHW Loop Demand HVAC_S_5_W1 FCU CC Branch,  !- Outlet Branch 34 Name
    Chiller CHW Loop Demand HVAC_S_5_W2 FCU CC Branch,  !- Outlet Branch 35 Name
    Chiller CHW Loop Demand AHU_M3 CC Branch,  !- Outlet Branch 36 Name
    Chiller CHW Loop Demand AHU_M4 CC Branch,  !- Outlet Branch 37 Name
    Chiller CHW Loop Demand Bypass Branch;  !- Outlet Branch 38 Name

  Connector:Mixer,
    Chiller CHW Loop Demand Mixer,  !- Name
    Chiller CHW Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chiller CHW Loop Demand HVAC_M_1_E FCU CC Branch,  !- Inlet Branch 1 Name
    Chiller CHW Loop Demand HVAC_M_1_M FCU CC Branch,  !- Inlet Branch 2 Name
    Chiller CHW Loop Demand HVAC_M_1_W FCU CC Branch,  !- Inlet Branch 3 Name
    Chiller CHW Loop Demand HVAC_M_2_E FCU CC Branch,  !- Inlet Branch 4 Name
    Chiller CHW Loop Demand HVAC_M_2_W FCU CC Branch,  !- Inlet Branch 5 Name
    Chiller CHW Loop Demand HVAC_M_3_W FCU CC Branch,  !- Inlet Branch 6 Name
    Chiller CHW Loop Demand HVAC_M_4_W FCU CC Branch,  !- Inlet Branch 7 Name
    Chiller CHW Loop Demand HVAC_S_1_E1 FCU CC Branch,  !- Inlet Branch 8 Name
    Chiller CHW Loop Demand HVAC_S_1_E2 FCU CC Branch,  !- Inlet Branch 9 Name
    Chiller CHW Loop Demand HVAC_S_1_E3 FCU CC Branch,  !- Inlet Branch 10 Name
    Chiller CHW Loop Demand HVAC_S_1_H FCU CC Branch,  !- Inlet Branch 11 Name
    Chiller CHW Loop Demand HVAC_S_1_NW FCU CC Branch,  !- Inlet Branch 12 Name
    Chiller CHW Loop Demand HVAC_S_1_S FCU CC Branch,  !- Inlet Branch 13 Name
    Chiller CHW Loop Demand HVAC_S_2_E1 FCU CC Branch,  !- Inlet Branch 14 Name
    Chiller CHW Loop Demand HVAC_S_2_E2 FCU CC Branch,  !- Inlet Branch 15 Name
    Chiller CHW Loop Demand HVAC_S_2_H FCU CC Branch,  !- Inlet Branch 16 Name
    Chiller CHW Loop Demand HVAC_S_2_NW FCU CC Branch,  !- Inlet Branch 17 Name
    Chiller CHW Loop Demand HVAC_S_2_S FCU CC Branch,  !- Inlet Branch 18 Name
    Chiller CHW Loop Demand HVAC_S_3_E1 FCU CC Branch,  !- Inlet Branch 19 Name
    Chiller CHW Loop Demand HVAC_S_3_E2 FCU CC Branch,  !- Inlet Branch 20 Name
    Chiller CHW Loop Demand HVAC_S_3_E3 FCU CC Branch,  !- Inlet Branch 21 Name
    Chiller CHW Loop Demand HVAC_S_3_E4 FCU CC Branch,  !- Inlet Branch 22 Name
    Chiller CHW Loop Demand HVAC_S_3_H FCU CC Branch,  !- Inlet Branch 23 Name
    Chiller CHW Loop Demand HVAC_S_3_W1 FCU CC Branch,  !- Inlet Branch 24 Name
    Chiller CHW Loop Demand HVAC_S_3_W2 FCU CC Branch,  !- Inlet Branch 25 Name
    Chiller CHW Loop Demand HVAC_S_3_W3 FCU CC Branch,  !- Inlet Branch 26 Name
    Chiller CHW Loop Demand HVAC_S_3_W4 FCU CC Branch,  !- Inlet Branch 27 Name
    Chiller CHW Loop Demand HVAC_S_4_E FCU CC Branch,  !- Inlet Branch 28 Name
    Chiller CHW Loop Demand HVAC_S_4_H FCU CC Branch,  !- Inlet Branch 29 Name
    Chiller CHW Loop Demand HVAC_S_4_W1 FCU CC Branch,  !- Inlet Branch 30 Name
    Chiller CHW Loop Demand HVAC_S_4_W2 FCU CC Branch,  !- Inlet Branch 31 Name
    Chiller CHW Loop Demand HVAC_S_5_E FCU CC Branch,  !- Inlet Branch 32 Name
    Chiller CHW Loop Demand HVAC_S_5_H FCU CC Branch,  !- Inlet Branch 33 Name
    Chiller CHW Loop Demand HVAC_S_5_W1 FCU CC Branch,  !- Inlet Branch 34 Name
    Chiller CHW Loop Demand HVAC_S_5_W2 FCU CC Branch,  !- Inlet Branch 35 Name
    Chiller CHW Loop Demand AHU_M3 CC Branch,  !- Inlet Branch 36 Name
    Chiller CHW Loop Demand AHU_M4 CC Branch,  !- Inlet Branch 37 Name
    Chiller CHW Loop Demand Bypass Branch;  !- Inlet Branch 38 Name

  Branch,
    Chiller CHW Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller CHW Loop Demand Inlet Pipe,  !- Component 1 Name
    Chiller CHW Loop Demand Inlet,  !- Component 1 Inlet Node Name
    Chiller CHW Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chiller CHW Loop Demand Inlet Pipe,  !- Name
    Chiller CHW Loop Demand Inlet,  !- Inlet Node Name
    Chiller CHW Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Chiller CHW Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller CHW Loop Demand Bypass Pipe,  !- Component 1 Name
    Chiller CHW Loop Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chiller CHW Loop Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chiller CHW Loop Demand Bypass Pipe,  !- Name
    Chiller CHW Loop Demand Bypass Inlet,  !- Inlet Node Name
    Chiller CHW Loop Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Chiller CHW Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller CHW Loop Demand Outlet Pipe,  !- Component 1 Name
    Chiller CHW Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chiller CHW Loop Demand Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chiller CHW Loop Demand Outlet Pipe,  !- Name
    Chiller CHW Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chiller CHW Loop Demand Outlet;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Chiller CHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CHW Temp Sch,            !- Schedule Name
    Chiller CHW Loop Supply Outlet;  !- Setpoint Node or NodeList Name

  Sizing:Plant,
    Ground Loop,             !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    20,                      !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Ground Loop,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Ground Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Ground Loop Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Ground Loop Supply Inlet,!- Plant Side Inlet Node Name
    Ground Loop Supply Outlet,  !- Plant Side Outlet Node Name
    Ground Loop Supply Branches,  !- Plant Side Branch List Name
    Ground Loop Supply Connectors,  !- Plant Side Connector List Name
    Ground Loop Demand Inlet,!- Demand Side Inlet Node Name
    Ground Loop Demand Outlet,  !- Demand Side Outlet Node Name
    Ground Loop Demand Branches,  !- Demand Side Branch List Name
    Ground Loop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    Ground Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
    Ground Loop Operation,   !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:Uncontrolled,
    Ground Loop Operation,   !- Name
    Ground Loop Equipment List;  !- Equipment List Name

  PlantEquipmentList,
    Ground Loop Equipment List,  !- Name
    GroundHeatExchanger:System,  !- Equipment 1 Object Type
    GHX;                     !- Equipment 1 Name

  BranchList,
    Ground Loop Supply Branches,  !- Name
    Ground Loop Supply Inlet Branch,  !- Branch 1 Name
    Ground Loop Supply Equip Branch,  !- Branch 2 Name
    Ground Loop Supply Bypass Branch,  !- Branch 3 Name
    Ground Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Ground Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Ground Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Ground Loop Supply Mixer;!- Connector 2 Name

  Connector:Splitter,
    Ground Loop Supply Splitter,  !- Name
    Ground Loop Supply Inlet Branch,  !- Inlet Branch Name
    Ground Loop Supply Equip Branch,  !- Outlet Branch 1 Name
    Ground Loop Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Ground Loop Supply Mixer,!- Name
    Ground Loop Supply Outlet Branch,  !- Outlet Branch Name
    Ground Loop Supply Equip Branch,  !- Inlet Branch 1 Name
    Ground Loop Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Ground Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Ground Loop Pump,        !- Component 1 Name
    Ground Loop Supply Inlet,!- Component 1 Inlet Node Name
    Ground Loop Pump Outlet; !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Ground Loop Pump,        !- Name
    Ground Loop Supply Inlet,!- Inlet Node Name
    Ground Loop Pump Outlet, !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Ground Loop Supply Equip Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    GroundHeatExchanger:System,  !- Component 1 Object Type
    GHX,                     !- Component 1 Name
    Ground Loop Equip Inlet, !- Component 1 Inlet Node Name
    Ground Loop Equip Outlet;!- Component 1 Outlet Node Name

  Branch,
    Ground Loop Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Ground Loop Supply Bypass Pipe,  !- Component 1 Name
    Ground Loop Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Ground Loop Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Ground Loop Supply Bypass Pipe,  !- Name
    Ground Loop Supply Bypass Inlet,  !- Inlet Node Name
    Ground Loop Supply Bypass Outlet;  !- Outlet Node Name

  Branch,
    Ground Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Ground Loop Supply Outlet Pipe,  !- Component 1 Name
    Ground Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Ground Loop Supply Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Ground Loop Supply Outlet Pipe,  !- Name
    Ground Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Ground Loop Supply Outlet;  !- Outlet Node Name

  BranchList,
    Ground Loop Demand Branches,  !- Name
    Ground Loop Demand Inlet Branch,  !- Branch 1 Name
    Ground Loop Demand GSHP Htg Branch,  !- Branch 2 Name
    Ground Loop Demand GSHP Clg Branch,  !- Branch 3 Name
    Ground Loop Demand Bypass Branch,  !- Branch 4 Name
    Ground Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Ground Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Ground Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Ground Loop Demand Mixer;!- Connector 2 Name

  Connector:Splitter,
    Ground Loop Demand Splitter,  !- Name
    Ground Loop Demand Inlet Branch,  !- Inlet Branch Name
    Ground Loop Demand GSHP Htg Branch,  !- Outlet Branch 1 Name
    Ground Loop Demand GSHP Clg Branch,  !- Outlet Branch 2 Name
    Ground Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Ground Loop Demand Mixer,!- Name
    Ground Loop Demand Outlet Branch,  !- Outlet Branch Name
    Ground Loop Demand GSHP Htg Branch,  !- Inlet Branch 1 Name
    Ground Loop Demand GSHP Clg Branch,  !- Inlet Branch 2 Name
    Ground Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Ground Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Ground Loop Demand Inlet Pipe,  !- Component 1 Name
    Ground Loop Demand Inlet,!- Component 1 Inlet Node Name
    Ground Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Ground Loop Demand Inlet Pipe,  !- Name
    Ground Loop Demand Inlet,!- Inlet Node Name
    Ground Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Ground Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Ground Loop Demand Bypass Pipe,  !- Component 1 Name
    Ground Loop Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Ground Loop Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Ground Loop Demand Bypass Pipe,  !- Name
    Ground Loop Demand Bypass Inlet,  !- Inlet Node Name
    Ground Loop Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Ground Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Ground Loop Demand Outlet Pipe,  !- Component 1 Name
    Ground Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Ground Loop Demand Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Ground Loop Demand Outlet Pipe,  !- Name
    Ground Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Ground Loop Demand Outlet;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Ground Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Ground Loop Temp Sch,    !- Schedule Name
    Ground Loop Supply Outlet;  !- Setpoint Node or NodeList Name

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    6;                       !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Condenser Water Loop Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Condenser Water Loop Supply Inlet,  !- Plant Side Inlet Node Name
    Condenser Water Loop Supply Outlet,  !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connectors,  !- Plant Side Connector List Name
    Condenser Water Loop Demand Inlet,  !- Demand Side Inlet Node Name
    Condenser Water Loop Demand Outlet,  !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Operation,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Main Cooling Tower;      !- Equipment 1 Name

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Equip Branch,  !- Branch 2 Name
    Condenser Water Loop Supply Bypass Branch,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Equip Branch,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Equip Branch,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Condenser Water Loop Pump,  !- Component 1 Name
    Condenser Water Loop Supply Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Pump Outlet;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Condenser Water Loop Pump,  !- Name
    Condenser Water Loop Supply Inlet,  !- Inlet Node Name
    Condenser Water Loop Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Condenser Water Loop Supply Equip Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Main Cooling Tower,      !- Component 1 Name
    Condenser Water Loop Equip Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Equip Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Supply Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Supply Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Supply Bypass Pipe,  !- Name
    Condenser Water Loop Supply Bypass Inlet,  !- Inlet Node Name
    Condenser Water Loop Supply Bypass Outlet;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Supply Outlet Pipe,  !- Component 1 Name
    Condenser Water Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Supply Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Supply Outlet Pipe,  !- Name
    Condenser Water Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Condenser Water Loop Supply Outlet;  !- Outlet Node Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Chiller Branch,  !- Branch 2 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Chiller Branch,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Chiller Branch,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet Pipe,  !- Name
    Condenser Water Loop Demand Inlet,  !- Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Inlet,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet Pipe,  !- Name
    Condenser Water Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Condenser Water Loop Demand Outlet;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Condenser Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CndW Temp Sch,           !- Schedule Name
    Condenser Water Loop Supply Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  DEMAND BRANCHES  ===========

  Branch,
    GSHP HW Loop Demand HVAC_M_5_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_5_W FCU HC,       !- Component 1 Name
    HVAC_M_5_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_5_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Demand HVAC_M_6_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_6_W FCU HC,       !- Component 1 Name
    HVAC_M_6_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_6_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Demand HVAC_M_7_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_7_W FCU HC,       !- Component 1 Name
    HVAC_M_7_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_7_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Demand HVAC_M_8_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_8_W FCU HC,       !- Component 1 Name
    HVAC_M_8_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_8_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Demand AHU_M5 HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU_M5 HC,               !- Component 1 Name
    AHU_M5 HW Inlet,         !- Component 1 Inlet Node Name
    AHU_M5 HW Outlet;        !- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Demand AHU_M6 HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU_M6 HC,               !- Component 1 Name
    AHU_M6 HW Inlet,         !- Component 1 Inlet Node Name
    AHU_M6 HW Outlet;        !- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Demand AHU_M7 HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU_M7 HC,               !- Component 1 Name
    AHU_M7 HW Inlet,         !- Component 1 Inlet Node Name
    AHU_M7 HW Outlet;        !- Component 1 Outlet Node Name

  Branch,
    GSHP HW Loop Demand AHU_M8 HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU_M8 HC,               !- Component 1 Name
    AHU_M8 HW Inlet,         !- Component 1 Inlet Node Name
    AHU_M8 HW Outlet;        !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand HVAC_M_5_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_5_W FCU CC,       !- Component 1 Name
    HVAC_M_5_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_5_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand HVAC_M_6_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_6_W FCU CC,       !- Component 1 Name
    HVAC_M_6_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_6_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand HVAC_M_7_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_7_W FCU CC,       !- Component 1 Name
    HVAC_M_7_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_7_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand HVAC_M_8_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_8_W FCU CC,       !- Component 1 Name
    HVAC_M_8_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_8_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand AHU_M5 CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU_M5 CC,               !- Component 1 Name
    AHU_M5 CHW Inlet,        !- Component 1 Inlet Node Name
    AHU_M5 CHW Outlet;       !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand AHU_M6 CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU_M6 CC,               !- Component 1 Name
    AHU_M6 CHW Inlet,        !- Component 1 Inlet Node Name
    AHU_M6 CHW Outlet;       !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand AHU_M7 CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU_M7 CC,               !- Component 1 Name
    AHU_M7 CHW Inlet,        !- Component 1 Inlet Node Name
    AHU_M7 CHW Outlet;       !- Component 1 Outlet Node Name

  Branch,
    GSHP CHW Loop Demand AHU_M8 CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU_M8 CC,               !- Component 1 Name
    AHU_M8 CHW Inlet,        !- Component 1 Inlet Node Name
    AHU_M8 CHW Outlet;       !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_M_1_E FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_1_E FCU HC,       !- Component 1 Name
    HVAC_M_1_E FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_1_E FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_M_1_M FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_1_M FCU HC,       !- Component 1 Name
    HVAC_M_1_M FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_1_M FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_M_1_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_1_W FCU HC,       !- Component 1 Name
    HVAC_M_1_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_1_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_M_2_E FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_2_E FCU HC,       !- Component 1 Name
    HVAC_M_2_E FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_2_E FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_M_2_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_2_W FCU HC,       !- Component 1 Name
    HVAC_M_2_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_2_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_M_3_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_3_W FCU HC,       !- Component 1 Name
    HVAC_M_3_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_3_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_M_4_W FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_M_4_W FCU HC,       !- Component 1 Name
    HVAC_M_4_W FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_M_4_W FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_1_E1 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_1_E1 FCU HC,      !- Component 1 Name
    HVAC_S_1_E1 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_1_E1 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_1_E2 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_1_E2 FCU HC,      !- Component 1 Name
    HVAC_S_1_E2 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_1_E2 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_1_E3 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_1_E3 FCU HC,      !- Component 1 Name
    HVAC_S_1_E3 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_1_E3 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_1_H FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_1_H FCU HC,       !- Component 1 Name
    HVAC_S_1_H FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_1_H FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_1_NW FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_1_NW FCU HC,      !- Component 1 Name
    HVAC_S_1_NW FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_1_NW FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_1_S FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_1_S FCU HC,       !- Component 1 Name
    HVAC_S_1_S FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_1_S FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_2_E1 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_2_E1 FCU HC,      !- Component 1 Name
    HVAC_S_2_E1 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_2_E1 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_2_E2 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_2_E2 FCU HC,      !- Component 1 Name
    HVAC_S_2_E2 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_2_E2 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_2_H FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_2_H FCU HC,       !- Component 1 Name
    HVAC_S_2_H FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_2_H FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_2_NW FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_2_NW FCU HC,      !- Component 1 Name
    HVAC_S_2_NW FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_2_NW FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_2_S FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_2_S FCU HC,       !- Component 1 Name
    HVAC_S_2_S FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_2_S FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_E1 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_E1 FCU HC,      !- Component 1 Name
    HVAC_S_3_E1 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_E1 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_E2 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_E2 FCU HC,      !- Component 1 Name
    HVAC_S_3_E2 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_E2 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_E3 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_E3 FCU HC,      !- Component 1 Name
    HVAC_S_3_E3 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_E3 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_E4 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_E4 FCU HC,      !- Component 1 Name
    HVAC_S_3_E4 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_E4 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_H FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_H FCU HC,       !- Component 1 Name
    HVAC_S_3_H FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_3_H FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_W1 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_W1 FCU HC,      !- Component 1 Name
    HVAC_S_3_W1 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_W1 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_W2 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_W2 FCU HC,      !- Component 1 Name
    HVAC_S_3_W2 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_W2 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_W3 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_W3 FCU HC,      !- Component 1 Name
    HVAC_S_3_W3 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_W3 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_3_W4 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_3_W4 FCU HC,      !- Component 1 Name
    HVAC_S_3_W4 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_W4 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_4_E FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_4_E FCU HC,       !- Component 1 Name
    HVAC_S_4_E FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_4_E FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_4_H FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_4_H FCU HC,       !- Component 1 Name
    HVAC_S_4_H FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_4_H FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_4_W1 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_4_W1 FCU HC,      !- Component 1 Name
    HVAC_S_4_W1 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_4_W1 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_4_W2 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_4_W2 FCU HC,      !- Component 1 Name
    HVAC_S_4_W2 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_4_W2 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_5_E FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_5_E FCU HC,       !- Component 1 Name
    HVAC_S_5_E FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_5_E FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_5_H FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_5_H FCU HC,       !- Component 1 Name
    HVAC_S_5_H FCU HW Inlet, !- Component 1 Inlet Node Name
    HVAC_S_5_H FCU HW Outlet;!- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_5_W1 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_5_W1 FCU HC,      !- Component 1 Name
    HVAC_S_5_W1 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_5_W1 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand HVAC_S_5_W2 FCU HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HVAC_S_5_W2 FCU HC,      !- Component 1 Name
    HVAC_S_5_W2 FCU HW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_5_W2 FCU HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand AHU_M3 HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU_M3 HC,               !- Component 1 Name
    AHU_M3 HW Inlet,         !- Component 1 Inlet Node Name
    AHU_M3 HW Outlet;        !- Component 1 Outlet Node Name

  Branch,
    District HW Loop Demand AHU_M4 HC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU_M4 HC,               !- Component 1 Name
    AHU_M4 HW Inlet,         !- Component 1 Inlet Node Name
    AHU_M4 HW Outlet;        !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_M_1_E FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_1_E FCU CC,       !- Component 1 Name
    HVAC_M_1_E FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_1_E FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_M_1_M FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_1_M FCU CC,       !- Component 1 Name
    HVAC_M_1_M FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_1_M FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_M_1_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_1_W FCU CC,       !- Component 1 Name
    HVAC_M_1_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_1_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_M_2_E FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_2_E FCU CC,       !- Component 1 Name
    HVAC_M_2_E FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_2_E FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_M_2_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_2_W FCU CC,       !- Component 1 Name
    HVAC_M_2_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_2_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_M_3_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_3_W FCU CC,       !- Component 1 Name
    HVAC_M_3_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_3_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_M_4_W FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_M_4_W FCU CC,       !- Component 1 Name
    HVAC_M_4_W FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_M_4_W FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_1_E1 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_1_E1 FCU CC,      !- Component 1 Name
    HVAC_S_1_E1 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_1_E1 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_1_E2 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_1_E2 FCU CC,      !- Component 1 Name
    HVAC_S_1_E2 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_1_E2 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_1_E3 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_1_E3 FCU CC,      !- Component 1 Name
    HVAC_S_1_E3 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_1_E3 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_1_H FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_1_H FCU CC,       !- Component 1 Name
    HVAC_S_1_H FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_1_H FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_1_NW FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_1_NW FCU CC,      !- Component 1 Name
    HVAC_S_1_NW FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_1_NW FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_1_S FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_1_S FCU CC,       !- Component 1 Name
    HVAC_S_1_S FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_1_S FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_2_E1 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_2_E1 FCU CC,      !- Component 1 Name
    HVAC_S_2_E1 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_2_E1 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_2_E2 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_2_E2 FCU CC,      !- Component 1 Name
    HVAC_S_2_E2 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_2_E2 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_2_H FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_2_H FCU CC,       !- Component 1 Name
    HVAC_S_2_H FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_2_H FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_2_NW FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_2_NW FCU CC,      !- Component 1 Name
    HVAC_S_2_NW FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_2_NW FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_2_S FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_2_S FCU CC,       !- Component 1 Name
    HVAC_S_2_S FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_2_S FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_E1 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_E1 FCU CC,      !- Component 1 Name
    HVAC_S_3_E1 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_E1 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_E2 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_E2 FCU CC,      !- Component 1 Name
    HVAC_S_3_E2 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_E2 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_E3 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_E3 FCU CC,      !- Component 1 Name
    HVAC_S_3_E3 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_E3 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_E4 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_E4 FCU CC,      !- Component 1 Name
    HVAC_S_3_E4 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_E4 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_H FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_H FCU CC,       !- Component 1 Name
    HVAC_S_3_H FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_3_H FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_W1 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_W1 FCU CC,      !- Component 1 Name
    HVAC_S_3_W1 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_W1 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_W2 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_W2 FCU CC,      !- Component 1 Name
    HVAC_S_3_W2 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_W2 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_W3 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_W3 FCU CC,      !- Component 1 Name
    HVAC_S_3_W3 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_W3 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_3_W4 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_3_W4 FCU CC,      !- Component 1 Name
    HVAC_S_3_W4 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_3_W4 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_4_E FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_4_E FCU CC,       !- Component 1 Name
    HVAC_S_4_E FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_4_E FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_4_H FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_4_H FCU CC,       !- Component 1 Name
    HVAC_S_4_H FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_4_H FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_4_W1 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_4_W1 FCU CC,      !- Component 1 Name
    HVAC_S_4_W1 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_4_W1 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_4_W2 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_4_W2 FCU CC,      !- Component 1 Name
    HVAC_S_4_W2 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_4_W2 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_5_E FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_5_E FCU CC,       !- Component 1 Name
    HVAC_S_5_E FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_5_E FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_5_H FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_5_H FCU CC,       !- Component 1 Name
    HVAC_S_5_H FCU CHW Inlet,!- Component 1 Inlet Node Name
    HVAC_S_5_H FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_5_W1 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_5_W1 FCU CC,      !- Component 1 Name
    HVAC_S_5_W1 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_5_W1 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand HVAC_S_5_W2 FCU CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    HVAC_S_5_W2 FCU CC,      !- Component 1 Name
    HVAC_S_5_W2 FCU CHW Inlet,  !- Component 1 Inlet Node Name
    HVAC_S_5_W2 FCU CHW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand AHU_M3 CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU_M3 CC,               !- Component 1 Name
    AHU_M3 CHW Inlet,        !- Component 1 Inlet Node Name
    AHU_M3 CHW Outlet;       !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Loop Demand AHU_M4 CC Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU_M4 CC,               !- Component 1 Name
    AHU_M4 CHW Inlet,        !- Component 1 Inlet Node Name
    AHU_M4 CHW Outlet;       !- Component 1 Outlet Node Name

  Branch,
    Ground Loop Demand GSHP Htg Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Heating,  !- Component 1 Object Type
    GSHP Heating HP,         !- Component 1 Name
    Ground Loop Demand GSHP Htg Inlet,  !- Component 1 Inlet Node Name
    Ground Loop Demand GSHP Htg Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Ground Loop Demand GSHP Clg Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Cooling,  !- Component 1 Object Type
    GSHP Cooling HP,         !- Component 1 Name
    Ground Loop Demand GSHP Clg Inlet,  !- Component 1 Inlet Node Name
    Ground Loop Demand GSHP Clg Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Chiller Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Main Chiller,            !- Component 1 Name
    Condenser Water Loop Demand Chiller Inlet,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Chiller Outlet;  !- Component 1 Outlet Node Name

!-   ===========  OUTPUT VARIABLES  ===========

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Fan Coil Fan Electricity Energy,Hourly;

  Output:Variable,*,Fan Coil Heating Energy,Hourly;

  Output:Variable,*,Fan Coil Total Cooling Energy,Hourly;

  Output:Variable,*,Fan Electricity Rate,Hourly;

  Output:Variable,*,Pump Electricity Energy,Hourly;

  Output:Variable,*,Chiller Electricity Energy,Hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,Hourly;

  Output:Variable,*,District Heating Water Energy,Hourly;

  Output:Variable,*,Heat Pump Electricity Energy,Hourly;

  Output:Variable,*,Plant Supply Side Heating Demand Rate,Hourly;

  Output:Variable,*,Plant Supply Side Cooling Demand Rate,Hourly;

