AirLoopHVAC,
  PSZ-AC:1,
  ,
  PSZ-AC:1 Availability Manager List,
  Autosize,
  PSZ-AC:1 Air Loop Branches,
  ,
  PSZ-AC:1 Supply Equipment Inlet Node,
  PSZ-AC:1 Zone Equipment Outlet Node,
  PSZ-AC:1 Zone Equipment Inlet Node,
  PSZ-AC:1 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ-AC:2,
  ,
  PSZ-AC:2 Availability Manager List,
  Autosize,
  PSZ-AC:2 Air Loop Branches,
  ,
  PSZ-AC:2 Supply Equipment Inlet Node,
  PSZ-AC:2 Zone Equipment Outlet Node,
  PSZ-AC:2 Zone Equipment Inlet Node,
  PSZ-AC:2 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ-AC:3,
  ,
  PSZ-AC:3 Availability Manager List,
  Autosize,
  PSZ-AC:3 Air Loop Branches,
  ,
  PSZ-AC:3 Supply Equipment Inlet Node,
  PSZ-AC:3 Zone Equipment Outlet Node,
  PSZ-AC:3 Zone Equipment Inlet Node,
  PSZ-AC:3 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ-AC:4,
  ,
  PSZ-AC:4 Availability Manager List,
  Autosize,
  PSZ-AC:4 Air Loop Branches,
  ,
  PSZ-AC:4 Supply Equipment Inlet Node,
  PSZ-AC:4 Zone Equipment Outlet Node,
  PSZ-AC:4 Zone Equipment Inlet Node,
  PSZ-AC:4 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ-AC:5,
  ,
  PSZ-AC:5 Availability Manager List,
  Autosize,
  PSZ-AC:5 Air Loop Branches,
  ,
  PSZ-AC:5 Supply Equipment Inlet Node,
  PSZ-AC:5 Zone Equipment Outlet Node,
  PSZ-AC:5 Zone Equipment Inlet Node,
  PSZ-AC:5 Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,
  Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,
  Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,
  Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ-AC:5_OA_Controllers,
  Controller:OutdoorAir,
  PSZ-AC:5_OA_Controller;

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,
  PSZ-AC:1_OA_Controllers,
  PSZ-AC:1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,
  PSZ-AC:2_OA_Controllers,
  PSZ-AC:2_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,
  PSZ-AC:3_OA_Controllers,
  PSZ-AC:3_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,
  PSZ-AC:4_OA_Controllers,
  PSZ-AC:4_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:5_OA,
  PSZ-AC:5_OA_Controllers,
  PSZ-AC:5_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:5_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ-AC:5_OAMixing Box;

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,
  PSZ-AC:1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,
  PSZ-AC:2 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,
  PSZ-AC:3 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,
  PSZ-AC:4 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ-AC:5 Return Air Path,
  PSZ-AC:5 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ-AC:5 Return Air Mixer;

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,
  PSZ-AC:1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,
  PSZ-AC:2 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,
  PSZ-AC:3 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,
  PSZ-AC:4 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ-AC:5,
  PSZ-AC:5 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ-AC:5 Supply Air Splitter;

AirLoopHVAC:UnitarySystem,
  PSZ-AC:1_Unitary_Package_DX,
  Load,
  Core_ZN,
  None,
  Always_On,
  PSZ-AC:1 Mixed Air Outlet,
  PSZ-AC:1 Supply Equipment Outlet Node,
  Fan:OnOff,
  PSZ-AC:1 Fan,
  DrawThrough,
  HVACOperationSchd,
  Coil:Heating:Fuel,
  PSZ-AC:1 Heating Coil,
  1,
  Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1 Cooling Coil,
  No,
  2,
  SensibleOnlyLoadControl,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  No,
  Autosize;

AirLoopHVAC:UnitarySystem,
  PSZ-AC:2_Unitary_Package_DX,
  Load,
  Perimeter_ZN_1,
  None,
  Always_On,
  PSZ-AC:2 Mixed Air Outlet,
  PSZ-AC:2 Supply Equipment Outlet Node,
  Fan:OnOff,
  PSZ-AC:2 Fan,
  DrawThrough,
  HVACOperationSchd,
  Coil:Heating:Fuel,
  PSZ-AC:2 Heating Coil,
  1,
  Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2 Cooling Coil,
  No,
  2,
  SensibleOnlyLoadControl,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  No,
  Autosize;

AirLoopHVAC:UnitarySystem,
  PSZ-AC:3_Unitary_Package_DX,
  Load,
  Perimeter_ZN_2,
  None,
  Always_On,
  PSZ-AC:3 Mixed Air Outlet,
  PSZ-AC:3 Supply Equipment Outlet Node,
  Fan:OnOff,
  PSZ-AC:3 Fan,
  DrawThrough,
  HVACOperationSchd_w_SB,
  Coil:Heating:Fuel,
  PSZ-AC:3 Heating Coil,
  1,
  Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3 Cooling Coil,
  No,
  2,
  SensibleOnlyLoadControl,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  No,
  Autosize;

AirLoopHVAC:UnitarySystem,
  PSZ-AC:4_Unitary_Package_DX,
  Load,
  Perimeter_ZN_3,
  None,
  Always_On,
  PSZ-AC:4 Mixed Air Outlet,
  PSZ-AC:4 Supply Equipment Outlet Node,
  Fan:OnOff,
  PSZ-AC:4 Fan,
  DrawThrough,
  HVACOperationSchd,
  Coil:Heating:Fuel,
  PSZ-AC:4 Heating Coil,
  1,
  Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4 Cooling Coil,
  No,
  2,
  SensibleOnlyLoadControl,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  No,
  Autosize;

AirLoopHVAC:UnitarySystem,
  PSZ-AC:5_Unitary_Package_DX,
  Load,
  Perimeter_ZN_4,
  None,
  Always_On,
  PSZ-AC:5 Mixed Air Outlet,
  PSZ-AC:5 Supply Equipment Outlet Node,
  Fan:OnOff,
  PSZ-AC:5 Fan,
  DrawThrough,
  HVACOperationSchd,
  Coil:Heating:Fuel,
  PSZ-AC:5 Heating Coil,
  1,
  Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:5 Cooling Coil,
  No,
  2,
  SensibleOnlyLoadControl,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  No,
  Autosize;

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,
  PSZ-AC:1 Zone Equipment Outlet Node,
  Core_ZN Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,
  PSZ-AC:2 Zone Equipment Outlet Node,
  Perimeter_ZN_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,
  PSZ-AC:3 Zone Equipment Outlet Node,
  Perimeter_ZN_2 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,
  PSZ-AC:4 Zone Equipment Outlet Node,
  Perimeter_ZN_3 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ-AC:5 Return Air Mixer,
  PSZ-AC:5 Zone Equipment Outlet Node,
  Perimeter_ZN_4 Return Air Node;

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,
  PSZ-AC:1 Zone Equipment Inlet Node,
  Core_ZN ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,
  PSZ-AC:2 Zone Equipment Inlet Node,
  Perimeter_ZN_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,
  PSZ-AC:3 Zone Equipment Inlet Node,
  Perimeter_ZN_2 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,
  PSZ-AC:4 Zone Equipment Inlet Node,
  Perimeter_ZN_3 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:5 Supply Air Splitter,
  PSZ-AC:5 Zone Equipment Inlet Node,
  Perimeter_ZN_4 ADU Inlet Node;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Core_ZN Direct Air,
  Always_On,
  Core_ZN ADU Inlet Node,
  Core_ZN Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_1 Direct Air,
  Always_On,
  Perimeter_ZN_1 ADU Inlet Node,
  Perimeter_ZN_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_2 Direct Air,
  Always_On,
  Perimeter_ZN_2 ADU Inlet Node,
  Perimeter_ZN_2 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_3 Direct Air,
  Always_On,
  Perimeter_ZN_3 ADU Inlet Node,
  Perimeter_ZN_3 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_4 Direct Air,
  Always_On,
  Perimeter_ZN_4 ADU Inlet Node,
  Perimeter_ZN_4 Direct Air Inlet Node,
  Autosize;

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ-AC:5 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ-AC:5 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ-AC:5 Availability Manager;

Branch,
  PSZ-AC:1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,
  PSZ-AC:1 Supply Equipment Inlet Node,
  PSZ-AC:1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ-AC:1_Unitary_Package_DX,
  PSZ-AC:1 Mixed Air Outlet,
  PSZ-AC:1 Supply Equipment Outlet Node;

Branch,
  PSZ-AC:2 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,
  PSZ-AC:2 Supply Equipment Inlet Node,
  PSZ-AC:2 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ-AC:2_Unitary_Package_DX,
  PSZ-AC:2 Mixed Air Outlet,
  PSZ-AC:2 Supply Equipment Outlet Node;

Branch,
  PSZ-AC:3 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,
  PSZ-AC:3 Supply Equipment Inlet Node,
  PSZ-AC:3 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ-AC:3_Unitary_Package_DX,
  PSZ-AC:3 Mixed Air Outlet,
  PSZ-AC:3 Supply Equipment Outlet Node;

Branch,
  PSZ-AC:4 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,
  PSZ-AC:4 Supply Equipment Inlet Node,
  PSZ-AC:4 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ-AC:4_Unitary_Package_DX,
  PSZ-AC:4 Mixed Air Outlet,
  PSZ-AC:4 Supply Equipment Outlet Node;

Branch,
  PSZ-AC:5 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:5_OA,
  PSZ-AC:5 Supply Equipment Inlet Node,
  PSZ-AC:5 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ-AC:5_Unitary_Package_DX,
  PSZ-AC:5 Mixed Air Outlet,
  PSZ-AC:5 Supply Equipment Outlet Node;

Branch,
  SWH Demand Load Branch Core_ZN Water Equipment,
  ,
  WaterUse:Connections,
  Core_ZN Water Equipment,
  Core_ZN Water Equipment Water Inlet Node,
  Core_ZN Water Equipment Water Outlet Node;

Branch,
  SWHSys1 Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,
  SWHSys1 Demand Bypass Pipe Inlet Node,
  SWHSys1 Demand Bypass Pipe Outlet Node;

Branch,
  SWHSys1 Demand Inlet Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,
  SWHSys1 Demand Inlet Node,
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Branch,
  SWHSys1 Demand Outlet Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Outlet Node;

Branch,
  SWHSys1 Supply Equipment Branch,
  ,
  WaterHeater:Mixed,
  SWHSys1 Water Heater,
  SWHSys1 Pump-Water HeaterNode,
  SWHSys1 Supply Equipment Outlet Node;

Branch,
  SWHSys1 Supply Equipment Bypass Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,
  SWHSys1 Supply Equip Bypass Inlet Node,
  SWHSys1 Supply Equip Bypass Outlet Node;

Branch,
  SWHSys1 Supply Inlet Branch,
  ,
  Pump:ConstantSpeed,
  SWHSys1 Pump,
  SWHSys1 Supply Inlet Node,
  SWHSys1 Pump-Water HeaterNodeviaConnector;

Branch,
  SWHSys1 Supply Outlet Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Outlet Node;

BranchList,
  PSZ-AC:1 Air Loop Branches,
  PSZ-AC:1 Air Loop Main Branch;

BranchList,
  PSZ-AC:2 Air Loop Branches,
  PSZ-AC:2 Air Loop Main Branch;

BranchList,
  PSZ-AC:3 Air Loop Branches,
  PSZ-AC:3 Air Loop Main Branch;

BranchList,
  PSZ-AC:4 Air Loop Branches,
  PSZ-AC:4 Air Loop Main Branch;

BranchList,
  PSZ-AC:5 Air Loop Branches,
  PSZ-AC:5 Air Loop Main Branch;

BranchList,
  SWHSys1 Demand Branches,
  SWHSys1 Demand Inlet Branch,
  SWH Demand Load Branch Core_ZN Water Equipment,
  SWHSys1 Demand Bypass Branch,
  SWHSys1 Demand Outlet Branch;

BranchList,
  SWHSys1 Supply Branches,
  SWHSys1 Supply Inlet Branch,
  SWHSys1 Supply Equipment Branch,
  SWHSys1 Supply Equipment Bypass Branch,
  SWHSys1 Supply Outlet Branch;

Building,
  OfficeSmall,
  0,
  City,
  0.04,
  0.2,
  FullInteriorAndExterior,
  25,
  6;

BuildingSurface:Detailed,
  Attic_floor_core,
  Floor,
  nonres_roof_floor,
  Attic,
  ,
  Surface,
  Core_ZN_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  13.46,
  3.05,
  22.69,
  13.46,
  3.05,
  22.69,
  5.0,
  3.05,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,
  Floor,
  nonres_roof_floor,
  Attic,
  ,
  Surface,
  Perimeter_ZN_2_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  5.0,
  3.05,
  22.69,
  13.46,
  3.05,
  27.69,
  18.46,
  3.05,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,
  Floor,
  nonres_roof_floor,
  Attic,
  ,
  Surface,
  Perimeter_ZN_3_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  18.46,
  3.05,
  27.69,
  18.46,
  3.05,
  22.69,
  13.46,
  3.05,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,
  Floor,
  nonres_roof_floor,
  Attic,
  ,
  Surface,
  Perimeter_ZN_1_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  0.0,
  3.05,
  5.0,
  5.0,
  3.05,
  22.69,
  5.0,
  3.05,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,
  Floor,
  nonres_roof_floor,
  Attic,
  ,
  Surface,
  Perimeter_ZN_4_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  13.46,
  3.05,
  5.0,
  5.0,
  3.05,
  0.0,
  0.0,
  3.05,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Attic_roof_east,
  Roof,
  AtticRoofDeck,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  3,
  28.29,
  -0.6,
  3.05,
  28.29,
  19.06,
  3.05,
  18.46,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_roof_north,
  Roof,
  AtticRoofDeck,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  28.29,
  19.06,
  3.05,
  -0.6,
  19.06,
  3.05,
  9.23,
  9.23,
  6.33,
  18.46,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_roof_south,
  Roof,
  AtticRoofDeck,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  -0.6,
  -0.6,
  3.05,
  28.29,
  -0.6,
  3.05,
  18.46,
  9.23,
  6.33,
  9.23,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_roof_west,
  Roof,
  AtticRoofDeck,
  Attic,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  3,
  -0.6,
  19.06,
  3.05,
  -0.6,
  -0.6,
  3.05,
  9.23,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_soffit_east,
  Floor,
  ext_soffit_floor,
  Attic,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4,
  28.29,
  19.06,
  3.05,
  28.29,
  -0.6,
  3.05,
  27.69,
  0.0,
  3.05,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Attic_soffit_north,
  Floor,
  ext_soffit_floor,
  Attic,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4,
  -0.6,
  19.06,
  3.05,
  28.29,
  19.06,
  3.05,
  27.69,
  18.46,
  3.05,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Attic_soffit_south,
  Floor,
  ext_soffit_floor,
  Attic,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  0.0,
  3.05,
  27.69,
  0.0,
  3.05,
  28.29,
  -0.6,
  3.05,
  -0.6,
  -0.6,
  3.05;

BuildingSurface:Detailed,
  Attic_soffit_west,
  Floor,
  ext_soffit_floor,
  Attic,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4,
  -0.6,
  19.06,
  3.05,
  0.0,
  18.46,
  3.05,
  0.0,
  0.0,
  3.05,
  -0.6,
  -0.6,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_ceiling,
  Ceiling,
  nonres_roof,
  Core_ZN,
  ,
  Surface,
  Attic_floor_core,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  13.46,
  3.05,
  5.0,
  13.46,
  3.05,
  5.0,
  5.0,
  3.05,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_floor,
  Floor,
  Core_ZN_floor_Ffactor,
  Core_ZN,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  13.46,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  5.0,
  0.0,
  5.0,
  5.0,
  0.0;

BuildingSurface:Detailed,
  Core_ZN_wall_east,
  Wall,
  int_wall,
  Core_ZN,
  ,
  Surface,
  Perimeter_ZN_2_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  5.0,
  3.05,
  22.69,
  5.0,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_wall_north,
  Wall,
  int_wall,
  Core_ZN,
  ,
  Surface,
  Perimeter_ZN_3_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  13.46,
  3.05,
  22.69,
  13.46,
  0.0,
  5.0,
  13.46,
  0.0,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_wall_south,
  Wall,
  int_wall,
  Core_ZN,
  ,
  Surface,
  Perimeter_ZN_1_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  5.0,
  3.05,
  5.0,
  5.0,
  0.0,
  22.69,
  5.0,
  0.0,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_wall_west,
  Wall,
  int_wall,
  Core_ZN,
  ,
  Surface,
  Perimeter_ZN_4_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  13.46,
  3.05,
  5.0,
  13.46,
  0.0,
  5.0,
  5.0,
  0.0,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_ceiling,
  Ceiling,
  nonres_roof,
  Perimeter_ZN_1,
  ,
  Surface,
  Attic_floor_perimeter_south,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  0.0,
  3.05,
  27.69,
  0.0,
  3.05,
  22.69,
  5.0,
  3.05,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,
  Floor,
  Perimeter_ZN_1_floor_Ffactor,
  Perimeter_ZN_1,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  27.69,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  5.0,
  5.0,
  0.0,
  22.69,
  5.0,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,
  Wall,
  int_wall,
  Perimeter_ZN_1,
  ,
  Surface,
  Perimeter_ZN_2_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  27.69,
  0.0,
  3.05,
  27.69,
  0.0,
  0.0,
  22.69,
  5.0,
  0.0,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,
  Wall,
  int_wall,
  Perimeter_ZN_1,
  ,
  Surface,
  Core_ZN_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  5.0,
  3.05,
  22.69,
  5.0,
  0.0,
  5.0,
  5.0,
  0.0,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,
  Wall,
  nonres_ext_wall_grd,
  Perimeter_ZN_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  0.0,
  3.05,
  0.0,
  0.0,
  0.0,
  27.69,
  0.0,
  0.0,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,
  Wall,
  int_wall,
  Perimeter_ZN_1,
  ,
  Surface,
  Perimeter_ZN_4_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  5.0,
  3.05,
  5.0,
  5.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_ceiling,
  Ceiling,
  nonres_roof,
  Perimeter_ZN_2,
  ,
  Surface,
  Attic_floor_perimeter_east,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  27.69,
  18.46,
  3.05,
  22.69,
  13.46,
  3.05,
  22.69,
  5.0,
  3.05,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,
  Floor,
  Perimeter_ZN_2_floor_Ffactor,
  Perimeter_ZN_2,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  13.46,
  0.0,
  27.69,
  18.46,
  0.0,
  27.69,
  0.0,
  0.0,
  22.69,
  5.0,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,
  Wall,
  nonres_ext_wall_grd,
  Perimeter_ZN_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  27.69,
  0.0,
  3.05,
  27.69,
  0.0,
  0.0,
  27.69,
  18.46,
  0.0,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,
  Wall,
  int_wall,
  Perimeter_ZN_2,
  ,
  Surface,
  Perimeter_ZN_3_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  27.69,
  18.46,
  3.05,
  27.69,
  18.46,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,
  Wall,
  int_wall,
  Perimeter_ZN_2,
  ,
  Surface,
  Perimeter_ZN_1_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  5.0,
  3.05,
  22.69,
  5.0,
  0.0,
  27.69,
  0.0,
  0.0,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,
  Wall,
  int_wall,
  Perimeter_ZN_2,
  ,
  Surface,
  Core_ZN_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  13.46,
  3.05,
  22.69,
  13.46,
  0.0,
  22.69,
  5.0,
  0.0,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_ceiling,
  Ceiling,
  nonres_roof,
  Perimeter_ZN_3,
  ,
  Surface,
  Attic_floor_perimeter_north,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  18.46,
  3.05,
  5.0,
  13.46,
  3.05,
  22.69,
  13.46,
  3.05,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,
  Floor,
  Perimeter_ZN_3_floor_Ffactor,
  Perimeter_ZN_3,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  13.46,
  0.0,
  0.0,
  18.46,
  0.0,
  27.69,
  18.46,
  0.0,
  22.69,
  13.46,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,
  Wall,
  int_wall,
  Perimeter_ZN_3,
  ,
  Surface,
  Perimeter_ZN_2_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  22.69,
  13.46,
  3.05,
  22.69,
  13.46,
  0.0,
  27.69,
  18.46,
  0.0,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,
  Wall,
  nonres_ext_wall_grd,
  Perimeter_ZN_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  27.69,
  18.46,
  3.05,
  27.69,
  18.46,
  0.0,
  0.0,
  18.46,
  0.0,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,
  Wall,
  int_wall,
  Perimeter_ZN_3,
  ,
  Surface,
  Core_ZN_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  13.46,
  3.05,
  5.0,
  13.46,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,
  Wall,
  int_wall,
  Perimeter_ZN_3,
  ,
  Surface,
  Perimeter_ZN_4_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  18.46,
  3.05,
  0.0,
  18.46,
  0.0,
  5.0,
  13.46,
  0.0,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_ceiling,
  Ceiling,
  nonres_roof,
  Perimeter_ZN_4,
  ,
  Surface,
  Attic_floor_perimeter_west,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  0.0,
  3.05,
  5.0,
  5.0,
  3.05,
  5.0,
  13.46,
  3.05,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,
  Floor,
  Perimeter_ZN_4_floor_Ffactor,
  Perimeter_ZN_4,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  5.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  18.46,
  0.0,
  5.0,
  13.46,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,
  Wall,
  int_wall,
  Perimeter_ZN_4,
  ,
  Surface,
  Core_ZN_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  5.0,
  3.05,
  5.0,
  5.0,
  0.0,
  5.0,
  13.46,
  0.0,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,
  Wall,
  int_wall,
  Perimeter_ZN_4,
  ,
  Surface,
  Perimeter_ZN_3_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  5.0,
  13.46,
  3.05,
  5.0,
  13.46,
  0.0,
  0.0,
  18.46,
  0.0,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,
  Wall,
  int_wall,
  Perimeter_ZN_4,
  ,
  Surface,
  Perimeter_ZN_1_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  0.0,
  3.05,
  0.0,
  0.0,
  0.0,
  5.0,
  5.0,
  0.0,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,
  Wall,
  nonres_ext_wall_grd,
  Perimeter_ZN_4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  18.46,
  3.05,
  0.0,
  18.46,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.05;

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1 Cooling Coil,
  Always_On,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  PSZ-AC:1 Mixed Air Outlet,
  PSZ-AC:1 Cooling Coil Outlet,
  SmDXalt_CapFT,
  SmDXalt_CapFF,
  SmDXalt_EIRFT,
  SmDXalt_EIRFF,
  SmDXalt_PLR;

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2 Cooling Coil,
  Always_On,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  PSZ-AC:2 Mixed Air Outlet,
  PSZ-AC:2 Cooling Coil Outlet,
  SmDXalt_CapFT,
  SmDXalt_CapFF,
  SmDXalt_EIRFT,
  SmDXalt_EIRFF,
  SmDXalt_PLR;

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3 Cooling Coil,
  Always_On,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  PSZ-AC:3 Mixed Air Outlet,
  PSZ-AC:3 Cooling Coil Outlet,
  SmDXalt_CapFT,
  SmDXalt_CapFF,
  SmDXalt_EIRFT,
  SmDXalt_EIRFF,
  SmDXalt_PLR;

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4 Cooling Coil,
  Always_On,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  PSZ-AC:4 Mixed Air Outlet,
  PSZ-AC:4 Cooling Coil Outlet,
  SmDXalt_CapFT,
  SmDXalt_CapFF,
  SmDXalt_EIRFT,
  SmDXalt_EIRFF,
  SmDXalt_PLR;

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:5 Cooling Coil,
  Always_On,
  Autosize,
  Autosize,
  3,
  Autosize,
  ,
  ,
  PSZ-AC:5 Mixed Air Outlet,
  PSZ-AC:5 Cooling Coil Outlet,
  SmDXalt_CapFT,
  SmDXalt_CapFF,
  SmDXalt_EIRFT,
  SmDXalt_EIRFF,
  SmDXalt_PLR;

Coil:Heating:Fuel,
  PSZ-AC:1 Heating Coil,
  Always_On,
  NaturalGas,
  0.8,
  Autosize,
  PSZ-AC:1 Cooling Coil Outlet,
  PSZ-AC:1 Heating Coil Outlet,
  ,
  0.0,
  ,
  0;

Coil:Heating:Fuel,
  PSZ-AC:2 Heating Coil,
  Always_On,
  NaturalGas,
  0.8,
  Autosize,
  PSZ-AC:2 Cooling Coil Outlet,
  PSZ-AC:2 Heating Coil Outlet,
  ,
  0.0,
  ,
  0;

Coil:Heating:Fuel,
  PSZ-AC:3 Heating Coil,
  Always_On,
  NaturalGas,
  0.8,
  Autosize,
  PSZ-AC:3 Cooling Coil Outlet,
  PSZ-AC:3 Heating Coil Outlet,
  ,
  0.0,
  ,
  0;

Coil:Heating:Fuel,
  PSZ-AC:4 Heating Coil,
  Always_On,
  NaturalGas,
  0.8,
  Autosize,
  PSZ-AC:4 Cooling Coil Outlet,
  PSZ-AC:4 Heating Coil Outlet,
  ,
  0.0,
  ,
  0;

Coil:Heating:Fuel,
  PSZ-AC:5 Heating Coil,
  Always_On,
  NaturalGas,
  0.8,
  Autosize,
  PSZ-AC:5 Cooling Coil Outlet,
  PSZ-AC:5 Heating Coil Outlet,
  ,
  0.0,
  ,
  0;

Connector:Mixer,
  SWHSys1 Demand Mixer,
  SWHSys1 Demand Outlet Branch,
  SWH Demand Load Branch Core_ZN Water Equipment,
  SWHSys1 Demand Bypass Branch;

Connector:Mixer,
  SWHSys1 Supply Mixer,
  SWHSys1 Supply Outlet Branch,
  SWHSys1 Supply Equipment Branch,
  SWHSys1 Supply Equipment Bypass Branch;

Connector:Splitter,
  SWHSys1 Demand Splitter,
  SWHSys1 Demand Inlet Branch,
  SWH Demand Load Branch Core_ZN Water Equipment,
  SWHSys1 Demand Bypass Branch;

Connector:Splitter,
  SWHSys1 Supply Splitter,
  SWHSys1 Supply Inlet Branch,
  SWHSys1 Supply Equipment Branch,
  SWHSys1 Supply Equipment Bypass Branch;

ConnectorList,
  SWHSys1 Demand Connectors,
  Connector:Splitter,
  SWHSys1 Demand Splitter,
  Connector:Mixer,
  SWHSys1 Demand Mixer;

ConnectorList,
  SWHSys1 Supply Connectors,
  Connector:Splitter,
  SWHSys1 Supply Splitter,
  Connector:Mixer,
  SWHSys1 Supply Mixer;

Construction,
  Air_Wall,
  Air_Wall_Material;

Construction,
  AtticRoofDeck,
  Waterproof membrane 4mm,
  Protection mortar 40mm,
  RC 180mm concrete slab;

Construction,
  DropCeiling,
  Gypsum board 12.5mm;

Construction,
  InteriorFurnishings,
  Gypsum board 12.5mm;

Construction,
  OpaqueDoor,
  Std Opaque Door Panel;

Construction,
  Swinging Door_con,
  Opaque Door panel_con;

Construction,
  Window_U_0.57_SHGC_East_0.39,
  Glazing Layer East;

Construction,
  Window_U_0.57_SHGC_North_0.39,
  Glazing Layer North;

Construction,
  Window_U_0.57_SHGC_South_0.39,
  Glazing Layer South;

Construction,
  Window_U_0.57_SHGC_West_0.39,
  Glazing Layer West;

Construction,
  basement_wall,
  RC 200mm concrete wall;

Construction,
  ext_slab_6in,
  RC 180mm concrete slab;

Construction,
  ext_slab_6in_with_carpet,
  RC 180mm concrete slab,
  CP02 CARPET PAD;

Construction,
  ext_slab_8in,
  RC 180mm concrete slab;

Construction,
  ext_slab_8in_with_carpet,
  RC 180mm concrete slab,
  CP02 CARPET PAD;

Construction,
  ext_soffit_floor,
  Cement mortar 20mm;

Construction,
  int_slab_ceiling,
  CP02 CARPET PAD,
  RC 180mm concrete slab;

Construction,
  int_slab_floor,
  RC 180mm concrete slab,
  CP02 CARPET PAD;

Construction,
  int_wall,
  Gypsum board 12.5mm,
  RC 150mm concrete wall,
  Gypsum board 12.5mm;

Construction,
  int_wood_floor,
  Ceramic tile 10mm,
  Cement mortar 20mm,
  RC 180mm concrete slab,
  CP02 CARPET PAD;

Construction,
  nonres_ext_wall_grd,
  Cement mortar 20mm,
  RC 200mm concrete wall,
  XPS 50mm insulation,
  Gypsum board 12.5mm;

Construction,
  nonres_ext_wall_mid,
  Cement mortar 20mm,
  RC 200mm concrete wall,
  EPS 80mm insulation,
  Gypsum board 12.5mm;

Construction,
  nonres_ext_wall_top,
  Cement mortar 20mm,
  RC 200mm concrete wall,
  Mineral wool 100mm,
  Gypsum board 12.5mm;

Construction,
  nonres_floor,
  XPS 50mm insulation,
  RC 180mm concrete slab,
  CP02 CARPET PAD;

Construction,
  nonres_floor_ceiling,
  CP02 CARPET PAD,
  RC 180mm concrete slab,
  XPS 50mm insulation;

Construction,
  nonres_roof,
  Waterproof membrane 4mm,
  Protection mortar 40mm,
  XPS 50mm insulation,
  RC 180mm concrete slab,
  Gypsum board 12.5mm;

Construction,
  nonres_roof_floor,
  Gypsum board 12.5mm,
  RC 180mm concrete slab,
  XPS 50mm insulation,
  Protection mortar 40mm,
  Waterproof membrane 4mm;

Construction,
  res_ext_wall_grd,
  Cement mortar 20mm,
  RC 150mm concrete wall,
  EPS 80mm insulation,
  Gypsum board 12.5mm;

Construction,
  res_ext_wall_mid,
  Cement mortar 20mm,
  RC 150mm concrete wall,
  EPS 80mm insulation,
  Gypsum board 12.5mm;

Construction,
  res_ext_wall_top,
  Cement mortar 20mm,
  RC 150mm concrete wall,
  Mineral wool 100mm,
  Gypsum board 12.5mm;

Construction,
  res_floor,
  EPS 80mm insulation,
  RC 180mm concrete slab,
  CP02 CARPET PAD;

Construction,
  res_floor_ceiling,
  CP02 CARPET PAD,
  RC 180mm concrete slab,
  EPS 80mm insulation;

Construction,
  res_roof,
  Waterproof membrane 4mm,
  Protection mortar 40mm,
  EPS 80mm insulation,
  RC 180mm concrete slab,
  Gypsum board 12.5mm;

Construction,
  res_roof_floor,
  Gypsum board 12.5mm,
  RC 180mm concrete slab,
  EPS 80mm insulation,
  Protection mortar 40mm,
  Waterproof membrane 4mm;

Construction,
  semiheated_ext_wall_grd,
  Cement mortar 20mm,
  RC 150mm concrete wall,
  XPS 50mm insulation,
  Gypsum board 12.5mm;

Construction,
  semiheated_ext_wall_mid,
  Cement mortar 20mm,
  RC 150mm concrete wall,
  EPS 80mm insulation,
  Gypsum board 12.5mm;

Construction,
  semiheated_ext_wall_top,
  Cement mortar 20mm,
  RC 150mm concrete wall,
  Mineral wool 100mm,
  Gypsum board 12.5mm;

Construction,
  semiheated_floor,
  Mineral wool 100mm,
  RC 180mm concrete slab,
  CP02 CARPET PAD;

Construction,
  semiheated_floor_ceiling,
  CP02 CARPET PAD,
  RC 180mm concrete slab,
  Mineral wool 100mm;

Construction,
  semiheated_roof,
  Waterproof membrane 4mm,
  Protection mortar 40mm,
  Mineral wool 100mm,
  RC 180mm concrete slab,
  Gypsum board 12.5mm;

Construction,
  semiheated_roof_floor,
  Gypsum board 12.5mm,
  RC 180mm concrete slab,
  Mineral wool 100mm,
  Protection mortar 40mm,
  Waterproof membrane 4mm;

Construction:FfactorGroundFloor,
  Core_ZN_floor_Ffactor,
  1.26363,
  149.65740000000005,
  0;

Construction:FfactorGroundFloor,
  Perimeter_ZN_1_floor_Ffactor,
  1.26363,
  113.45000000000002,
  27.69;

Construction:FfactorGroundFloor,
  Perimeter_ZN_2_floor_Ffactor,
  1.26363,
  67.29999999999995,
  18.46;

Construction:FfactorGroundFloor,
  Perimeter_ZN_3_floor_Ffactor,
  1.26363,
  113.44999999999999,
  27.69;

Construction:FfactorGroundFloor,
  Perimeter_ZN_4_floor_Ffactor,
  1.26363,
  67.30000000000001,
  18.46;

Controller:MechanicalVentilation,
  Core_ZN_DCV,
  MinOA_MotorizedDamper_Sched,
  No,
  ZoneSum,
  ,
  Core_ZN,
  SZ DSOA Core_ZN,
  CM DSZAD Building;

Controller:MechanicalVentilation,
  Perimeter_ZN_1_DCV,
  MinOA_MotorizedDamper_Sched,
  No,
  ZoneSum,
  ,
  Perimeter_ZN_1,
  SZ DSOA Perimeter_ZN_1,
  CM DSZAD Building;

Controller:MechanicalVentilation,
  Perimeter_ZN_2_DCV,
  MinOA_MotorizedDamper_Sched,
  No,
  ZoneSum,
  ,
  Perimeter_ZN_2,
  SZ DSOA Perimeter_ZN_2,
  CM DSZAD Building;

Controller:MechanicalVentilation,
  Perimeter_ZN_3_DCV,
  MinOA_MotorizedDamper_Sched,
  No,
  ZoneSum,
  ,
  Perimeter_ZN_3,
  SZ DSOA Perimeter_ZN_3,
  CM DSZAD Building;

Controller:MechanicalVentilation,
  Perimeter_ZN_4_DCV,
  MinOA_MotorizedDamper_Sched,
  No,
  ZoneSum,
  ,
  Perimeter_ZN_4,
  SZ DSOA Perimeter_ZN_4,
  CM DSZAD Building;

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,
  PSZ-AC:1 OARelief Node,
  PSZ-AC:1 Supply Equipment Inlet Node,
  PSZ-AC:1 Mixed Air Outlet,
  PSZ-AC:1 OAInlet Node,
  Autosize,
  Autosize,
  FixedDryBulb,
  ModulateFlow,
  23.889,
  64000,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,
  PSZ-AC:2 OARelief Node,
  PSZ-AC:2 Supply Equipment Inlet Node,
  PSZ-AC:2 Mixed Air Outlet,
  PSZ-AC:2 OAInlet Node,
  Autosize,
  Autosize,
  FixedDryBulb,
  ModulateFlow,
  23.889,
  64000,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,
  PSZ-AC:3 OARelief Node,
  PSZ-AC:3 Supply Equipment Inlet Node,
  PSZ-AC:3 Mixed Air Outlet,
  PSZ-AC:3 OAInlet Node,
  Autosize,
  Autosize,
  FixedDryBulb,
  ModulateFlow,
  23.889,
  64000,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,
  PSZ-AC:4 OARelief Node,
  PSZ-AC:4 Supply Equipment Inlet Node,
  PSZ-AC:4 Mixed Air Outlet,
  PSZ-AC:4 OAInlet Node,
  Autosize,
  Autosize,
  FixedDryBulb,
  ModulateFlow,
  23.889,
  64000,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ-AC:5_OA_Controller,
  PSZ-AC:5 OARelief Node,
  PSZ-AC:5 Supply Equipment Inlet Node,
  PSZ-AC:5 Mixed Air Outlet,
  PSZ-AC:5 OAInlet Node,
  Autosize,
  Autosize,
  FixedDryBulb,
  ModulateFlow,
  23.889,
  64000,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

ConvergenceLimits,
  1,
  20;

Curve:Biquadratic,
  SmDXalt_CapFT,
  0.766956,
  0.0107756,
  -0.0000414703,
  0.00134961,
  -0.000261144,
  0.000457488,
  12.77778,
  23.88889,
  21.11111,
  46.11111;

Curve:Biquadratic,
  SmDXalt_EIRFT,
  0.297145,
  0.0430933,
  -0.000748766,
  0.00597727,
  0.000482112,
  -0.000956448,
  12.77778,
  23.88889,
  21.11111,
  46.11111;

Curve:Quadratic,
  SmDXalt_CapFF,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Quadratic,
  SmDXalt_EIRFF,
  1.156,
  -0.1816,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  SmDXalt_PLR,
  0.85,
  0.15,
  0,
  0,
  1;

DesignSpecification:OutdoorAir,
  SZ DSOA Core_ZN,
  Flow/Area,
  ,
  0.0004318;

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_1,
  Flow/Area,
  ,
  0.0004318;

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_2,
  Flow/Area,
  ,
  0.0004318;

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_3,
  Flow/Area,
  ,
  0.0004318;

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_4,
  Flow/Area,
  ,
  0.0004318;

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Building,
  1,
  1;

ElectricEquipment,
  Core_ZN_MiscPlug_Equip,
  Core_ZN,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  6.78,
  ,
  ,
  ,
  ,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_1_MiscPlug_Equip,
  Perimeter_ZN_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  6.78,
  ,
  ,
  ,
  ,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_2_MiscPlug_Equip,
  Perimeter_ZN_2,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  6.78,
  ,
  ,
  ,
  ,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_3_MiscPlug_Equip,
  Perimeter_ZN_3,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  6.78,
  ,
  ,
  ,
  ,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_4_MiscPlug_Equip,
  Perimeter_ZN_4,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  6.78,
  ,
  ,
  ,
  ,
  MiscPlug;

Exterior:Lights,
  Exterior_Lights,
  Exterior_Lgt_ALWAYS_ON,
  2257.58,
  AstronomicalClock,
  General;

Fan:OnOff,
  PSZ-AC:1 Fan,
  HVACOperationSchd,
  0.56225,
  966.867,
  Autosize,
  0.865,
  1.0,
  PSZ-AC:1 Heating Coil Outlet,
  PSZ-AC:1 Supply Equipment Outlet Node,
  ,
  ,
  General;

Fan:OnOff,
  PSZ-AC:2 Fan,
  HVACOperationSchd,
  0.56225,
  966.867,
  Autosize,
  0.865,
  1.0,
  PSZ-AC:2 Heating Coil Outlet,
  PSZ-AC:2 Supply Equipment Outlet Node,
  ,
  ,
  General;

Fan:OnOff,
  PSZ-AC:3 Fan,
  HVACOperationSchd,
  0.55575,
  966.867,
  Autosize,
  0.855,
  1.0,
  PSZ-AC:3 Heating Coil Outlet,
  PSZ-AC:3 Supply Equipment Outlet Node,
  ,
  ,
  General;

Fan:OnOff,
  PSZ-AC:4 Fan,
  HVACOperationSchd,
  0.56225,
  966.867,
  Autosize,
  0.865,
  1.0,
  PSZ-AC:4 Heating Coil Outlet,
  PSZ-AC:4 Supply Equipment Outlet Node,
  ,
  ,
  General;

Fan:OnOff,
  PSZ-AC:5 Fan,
  HVACOperationSchd,
  0.55575,
  966.867,
  Autosize,
  0.855,
  1.0,
  PSZ-AC:5 Heating Coil Outlet,
  PSZ-AC:5 Supply Equipment Outlet Node,
  ,
  ,
  General;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,
  Window,
  Window_U_0.57_SHGC_South_0.39,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  1.39,
  0.0,
  2.424,
  1.39,
  0.0,
  1.0699645,
  3.22,
  0.0,
  1.0699645,
  3.22,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,
  Window,
  Window_U_0.57_SHGC_South_0.39,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  6.01,
  0.0,
  2.424,
  6.01,
  0.0,
  1.0699645,
  7.84,
  0.0,
  1.0699645,
  7.84,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,
  Window,
  Window_U_0.57_SHGC_South_0.39,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  10.62,
  0.0,
  2.424,
  10.62,
  0.0,
  1.0699645,
  12.45,
  0.0,
  1.0699645,
  12.45,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,
  Window,
  Window_U_0.57_SHGC_South_0.39,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  15.24,
  0.0,
  2.424,
  15.24,
  0.0,
  1.0699645,
  17.07,
  0.0,
  1.0699645,
  17.07,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,
  Window,
  Window_U_0.57_SHGC_South_0.39,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  19.85,
  0.0,
  2.424,
  19.85,
  0.0,
  1.0699645,
  21.68,
  0.0,
  1.0699645,
  21.68,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,
  Window,
  Window_U_0.57_SHGC_South_0.39,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  24.47,
  0.0,
  2.424,
  24.47,
  0.0,
  1.0699645,
  26.3,
  0.0,
  1.0699645,
  26.3,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,
  GlassDoor,
  Window_U_0.57_SHGC_South_0.39,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  12.93,
  0.0,
  2.134,
  12.93,
  0.0,
  0.0,
  14.76,
  0.0,
  0.0,
  14.76,
  0.0,
  2.134;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,
  Window,
  Window_U_0.57_SHGC_East_0.39,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  27.69,
  1.39,
  2.424,
  27.69,
  1.39,
  1.0699645,
  27.69,
  3.22,
  1.0699645,
  27.69,
  3.22,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,
  Window,
  Window_U_0.57_SHGC_East_0.39,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  27.69,
  6.01,
  2.424,
  27.69,
  6.01,
  1.0699645,
  27.69,
  7.84,
  1.0699645,
  27.69,
  7.84,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,
  Window,
  Window_U_0.57_SHGC_East_0.39,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  27.69,
  10.62,
  2.424,
  27.69,
  10.62,
  1.0699645,
  27.69,
  12.45,
  1.0699645,
  27.69,
  12.45,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,
  Window,
  Window_U_0.57_SHGC_East_0.39,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  27.69,
  15.24,
  2.424,
  27.69,
  15.24,
  1.0699645,
  27.69,
  17.07,
  1.0699645,
  27.69,
  17.07,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Door1,
  Door,
  Swinging Door_con,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1,
  4,
  14.911800279714,
  18.46,
  2.1336,
  14.911800279714,
  18.46,
  0.0,
  13.997400279714,
  18.46,
  0.0,
  13.997400279714,
  18.46,
  2.1336;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Door2,
  Door,
  Swinging Door_con,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1,
  4,
  19.131920148775,
  18.46,
  2.1336,
  19.131920148775,
  18.46,
  0.0,
  18.217520148775,
  18.46,
  0.0,
  18.217520148775,
  18.46,
  2.1336;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,
  Window,
  Window_U_0.57_SHGC_North_0.39,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  26.3,
  18.46,
  2.424,
  26.3,
  18.46,
  1.0699645,
  24.47,
  18.46,
  1.0699645,
  24.47,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,
  Window,
  Window_U_0.57_SHGC_North_0.39,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  21.68,
  18.46,
  2.424,
  21.68,
  18.46,
  1.0699645,
  19.85,
  18.46,
  1.0699645,
  19.85,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,
  Window,
  Window_U_0.57_SHGC_North_0.39,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  17.07,
  18.46,
  2.424,
  17.07,
  18.46,
  1.0699645,
  15.24,
  18.46,
  1.0699645,
  15.24,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,
  Window,
  Window_U_0.57_SHGC_North_0.39,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  12.45,
  18.46,
  2.424,
  12.45,
  18.46,
  1.0699645,
  10.62,
  18.46,
  1.0699645,
  10.62,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,
  Window,
  Window_U_0.57_SHGC_North_0.39,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  7.84,
  18.46,
  2.424,
  7.84,
  18.46,
  1.0699645,
  6.01,
  18.46,
  1.0699645,
  6.01,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,
  Window,
  Window_U_0.57_SHGC_North_0.39,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  3.22,
  18.46,
  2.424,
  3.22,
  18.46,
  1.0699645,
  1.39,
  18.46,
  1.0699645,
  1.39,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,
  Window,
  Window_U_0.57_SHGC_West_0.39,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  17.07,
  2.424,
  0.0,
  17.07,
  1.0699645,
  0.0,
  15.24,
  1.0699645,
  0.0,
  15.24,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,
  Window,
  Window_U_0.57_SHGC_West_0.39,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  12.45,
  2.424,
  0.0,
  12.45,
  1.0699645,
  0.0,
  10.62,
  1.0699645,
  0.0,
  10.62,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,
  Window,
  Window_U_0.57_SHGC_West_0.39,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  7.84,
  2.424,
  0.0,
  7.84,
  1.0699645,
  0.0,
  6.01,
  1.0699645,
  0.0,
  6.01,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,
  Window,
  Window_U_0.57_SHGC_West_0.39,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  3.22,
  2.424,
  0.0,
  3.22,
  1.0699645,
  0.0,
  1.39,
  1.0699645,
  0.0,
  1.39,
  2.424;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative;

HeatBalanceAlgorithm,
  ConductionTransferFunction,
  200.0;

InternalMass,
  Core_ZN_InternalMass_1,
  InteriorFurnishings,
  Core_ZN,
  ,
  299.3148;

InternalMass,
  Perimeter_ZN_1_InternalMass_1,
  InteriorFurnishings,
  Perimeter_ZN_1,
  ,
  226.9;

InternalMass,
  Perimeter_ZN_2_InternalMass_1,
  InteriorFurnishings,
  Perimeter_ZN_2,
  ,
  134.6;

InternalMass,
  Perimeter_ZN_3_InternalMass_1,
  InteriorFurnishings,
  Perimeter_ZN_3,
  ,
  226.9;

InternalMass,
  Perimeter_ZN_4_InternalMass_1,
  InteriorFurnishings,
  Perimeter_ZN_4,
  ,
  134.6;

Lights,
  Core_ZN_Lights,
  Core_ZN,
  ltg_sch_office,
  Watts/Area,
  ,
  10.67131,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Perimeter_ZN_1_Lights,
  Perimeter_ZN_1,
  ltg_sch_office,
  Watts/Area,
  ,
  10.67131,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Perimeter_ZN_2_Lights,
  Perimeter_ZN_2,
  ltg_sch_office,
  Watts/Area,
  ,
  10.67131,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Perimeter_ZN_3_Lights,
  Perimeter_ZN_3,
  ltg_sch_office,
  Watts/Area,
  ,
  10.67131,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Perimeter_ZN_4_Lights,
  Perimeter_ZN_4,
  ltg_sch_office,
  Watts/Area,
  ,
  10.67131,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Material,
  Cement mortar 20mm,
  Rough,
  0.02,
  1.4,
  2000,
  1000,
  0.9,
  0.7,
  0.7;

Material,
  Ceramic tile 10mm,
  Smooth,
  0.01,
  1.3,
  2300,
  840,
  0.9,
  0.7,
  0.7;

Material,
  EPS 80mm insulation,
  Smooth,
  0.08,
  0.034,
  20,
  1400,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum board 12.5mm,
  Smooth,
  0.0125,
  0.18,
  900,
  1000,
  0.9,
  0.7,
  0.5;

Material,
  Mineral wool 100mm,
  MediumRough,
  0.1,
  0.04,
  80,
  840,
  0.9,
  0.7,
  0.7;

Material,
  Protection mortar 40mm,
  MediumRough,
  0.04,
  1.4,
  2100,
  1000,
  0.9,
  0.7,
  0.7;

Material,
  RC 150mm concrete wall,
  MediumRough,
  0.15,
  2.31,
  2300,
  920,
  0.9,
  0.7,
  0.7;

Material,
  RC 180mm concrete slab,
  MediumRough,
  0.18,
  2.31,
  2300,
  920,
  0.9,
  0.7,
  0.7;

Material,
  RC 200mm concrete wall,
  MediumRough,
  0.2,
  2.31,
  2300,
  920,
  0.9,
  0.7,
  0.7;

Material,
  Waterproof membrane 4mm,
  Smooth,
  0.004,
  0.19,
  1100,
  1680,
  0.9,
  0.7,
  0.7;

Material,
  XPS 50mm insulation,
  Smooth,
  0.05,
  0.028,
  35,
  1400,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Air_Wall_Material,
  Rough,
  0.2079491,
  0.9,
  0.7;

Material:NoMass,
  CP02 CARPET PAD,
  VeryRough,
  0.21648,
  0.9,
  0.7,
  0.8;

Material:NoMass,
  Nonres_Exterior_Wall_Insulation_grd,
  MediumSmooth,
  1.71282848878858,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Exterior_Wall_Insulation_mid,
  MediumSmooth,
  1.71282848878858,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Exterior_Wall_Insulation_top,
  MediumSmooth,
  1.71282848878858,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Floor_Insulation,
  MediumSmooth,
  2.88291975297193,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Roof_Insulation,
  MediumSmooth,
  2.5075870010584,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Opaque Door panel_con,
  MediumRough,
  0.101885991802674,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Exterior_Wall_Insulation_grd,
  MediumSmooth,
  2.36800034244138,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Exterior_Wall_Insulation_mid,
  MediumSmooth,
  2.36800034244138,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Exterior_Wall_Insulation_top,
  MediumSmooth,
  2.36800034244138,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Floor_Insulation,
  MediumSmooth,
  0.0299387330245182,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Roof_Insulation,
  MediumSmooth,
  2.5075870010584,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation_grd,
  MediumSmooth,
  1.0365220592115,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation_mid,
  MediumSmooth,
  1.0365220592115,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation_top,
  MediumSmooth,
  1.0365220592115,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Floor_Insulation,
  MediumSmooth,
  0.0299387330245182,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Roof_Insulation,
  MediumSmooth,
  0.730165093653508,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Std Opaque Door Panel,
  MediumRough,
  0.123456790123457,
  0.9,
  0.7,
  0.7;

NodeList,
  Core_ZN Inlet Nodes,
  Core_ZN Direct Air Inlet Node;

NodeList,
  PSZ-AC:1_OANode List,
  PSZ-AC:1 OAInlet Node;

NodeList,
  PSZ-AC:2_OANode List,
  PSZ-AC:2 OAInlet Node;

NodeList,
  PSZ-AC:3_OANode List,
  PSZ-AC:3 OAInlet Node;

NodeList,
  PSZ-AC:4_OANode List,
  PSZ-AC:4 OAInlet Node;

NodeList,
  PSZ-AC:5_OANode List,
  PSZ-AC:5 OAInlet Node;

NodeList,
  Perimeter_ZN_1 Inlet Nodes,
  Perimeter_ZN_1 Direct Air Inlet Node;

NodeList,
  Perimeter_ZN_2 Inlet Nodes,
  Perimeter_ZN_2 Direct Air Inlet Node;

NodeList,
  Perimeter_ZN_3 Inlet Nodes,
  Perimeter_ZN_3 Direct Air Inlet Node;

NodeList,
  Perimeter_ZN_4 Inlet Nodes,
  Perimeter_ZN_4 Direct Air Inlet Node;

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,
  PSZ-AC:1 Mixed Air Outlet,
  PSZ-AC:1 OAInlet Node,
  PSZ-AC:1 OARelief Node,
  PSZ-AC:1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,
  PSZ-AC:2 Mixed Air Outlet,
  PSZ-AC:2 OAInlet Node,
  PSZ-AC:2 OARelief Node,
  PSZ-AC:2 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,
  PSZ-AC:3 Mixed Air Outlet,
  PSZ-AC:3 OAInlet Node,
  PSZ-AC:3 OARelief Node,
  PSZ-AC:3 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,
  PSZ-AC:4 Mixed Air Outlet,
  PSZ-AC:4 OAInlet Node,
  PSZ-AC:4 OARelief Node,
  PSZ-AC:4 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ-AC:5_OAMixing Box,
  PSZ-AC:5 Mixed Air Outlet,
  PSZ-AC:5 OAInlet Node,
  PSZ-AC:5 OARelief Node,
  PSZ-AC:5 Supply Equipment Inlet Node;

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;

OutdoorAir:NodeList,
  PSZ-AC:5_OANode List;

Output:Diagnostics,
  DisplayAllWarnings,
  DisplayExtraWarnings;

Output:Meter,
  Electricity:*,
  Monthly;

Output:SQLite,
  Simple,
  UseOutputControlTableStyle;

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2022,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName OfficeSmall,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary State National,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose PerformancePathBaseline,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:SummaryReports,
  AllSummaryAndMonthly;

Output:Variable,
  *,
  Air System Total Cooling Energy,
  Monthly;

Output:Variable,
  *,
  Air System Total Heating Energy,
  Monthly;

Output:Variable,
  *,
  Zone Air CO2 Concentration,
  Hourly;

Output:Variable,
  *,
  Zone Thermal Comfort Fanger Model PPD,
  Hourly;

Output:Variable,
  *,
  Zone Thermal Comfort Fanger Model PMV,
  Hourly;

Output:Variable,
  *,                       !- Key Value
  Facility Total Electricity Demand Rate,  !- Variable Name
  Timestep;                !- Reporting Frequency

Output:VariableDictionary,
  IDF;

OutputControl:ReportingTolerances,
  0.556,
  0.556;

OutputControl:Table:Style,
  HTML;

People,
  Core_ZN,
  Core_ZN,
  BLDG_OCC_SCH_wo_SB,
  Area/Person,
  ,
  ,
  18.580626,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged;

People,
  Perimeter_ZN_1,
  Perimeter_ZN_1,
  BLDG_OCC_SCH_wo_SB,
  Area/Person,
  ,
  ,
  18.580626,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged;

People,
  Perimeter_ZN_2,
  Perimeter_ZN_2,
  BLDG_OCC_SCH_w_SB,
  Area/Person,
  ,
  ,
  18.580626,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged;

People,
  Perimeter_ZN_3,
  Perimeter_ZN_3,
  BLDG_OCC_SCH_wo_SB,
  Area/Person,
  ,
  ,
  18.580626,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged;

People,
  Perimeter_ZN_4,
  Perimeter_ZN_4,
  BLDG_OCC_SCH_wo_SB,
  Area/Person,
  ,
  ,
  18.580626,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged;

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,
  SWHSys1 Demand Bypass Pipe Inlet Node,
  SWHSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,
  SWHSys1 Demand Inlet Node,
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Outlet Node;

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,
  SWHSys1 Supply Equip Bypass Inlet Node,
  SWHSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Outlet Node;

PlantEquipmentList,
  SWHSys1 Equipment List,
  WaterHeater:Mixed,
  SWHSys1 Water Heater;

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,
  0.0,
  1000000000000000.0,
  SWHSys1 Equipment List;

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,
  PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,
  PlantOnSched;

PlantLoop,
  SWHSys1,
  Water,
  ,
  SWHSys1 Loop Operation Scheme List,
  SWHSys1 Supply Outlet Node,
  48.89,
  10.0,
  Autosize,
  0.0,
  Autocalculate,
  SWHSys1 Supply Inlet Node,
  SWHSys1 Supply Outlet Node,
  SWHSys1 Supply Branches,
  SWHSys1 Supply Connectors,
  SWHSys1 Demand Inlet Node,
  SWHSys1 Demand Outlet Node,
  SWHSys1 Demand Branches,
  SWHSys1 Demand Connectors,
  Optimal;

Pump:ConstantSpeed,
  SWHSys1 Pump,
  SWHSys1 Supply Inlet Node,
  SWHSys1 Pump-Water HeaterNodeviaConnector,
  Autosize,
  0.001,
  Autosize,
  0.3,
  0.0,
  Intermittent;

RunPeriod,
  RUNPERIOD 1,
  1,
  1,
  ,
  12,
  31,
  ,
  Sunday,
  No,
  No,
  No,
  Yes,
  Yes;

RunPeriodControl:SpecialDays,
  Christmas,
  December 25,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  New Years Day,
  January 1,
  1,
  Holiday;

Schedule:Compact,
  ACTIVITY_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120.0;

Schedule:Compact,
  AIR_VELO_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  ALWAYS_OFF,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  0.4094775565,
  Until: 8:00,
  0.4797526335,
  Until: 12:00,
  0.959505267,
  Until: 13:00,
  0.90193495098,
  Until: 17:00,
  0.959505267,
  Until: 18:00,
  0.4797526335,
  Until: 23:00,
  0.1919010534,
  Until: 24:00,
  0.1637910226,
  For: Weekends,
  Until: 24:00,
  0.1637910226,
  For: Holiday,
  Until: 24:00,
  0.1637910226,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: CustomDay1,
  Until: 24:00,
  0.0,
  For: CustomDay2,
  Until: 24:00,
  0.0;

Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 6:00,
  0.0,
  Until: 7:00,
  0.11,
  Until: 8:00,
  0.21,
  Until: 12:00,
  1.0,
  Until: 13:00,
  0.53,
  Until: 17:00,
  1.0,
  Until: 18:00,
  0.32,
  Until: 22:00,
  0.11,
  Until: 23:00,
  0.05,
  Until: 24:00,
  0.0,
  For: Weekends,
  Until: 24:00,
  0.0,
  For: Holiday,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: CustomDay1,
  Until: 24:00,
  0.0,
  For: CustomDay2,
  Until: 24:00,
  0.0;

Schedule:Compact,
  BLDG_OCC_SCH_w_SB,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.11,
  Until: 08:00,
  0.21,
  Until: 09:00,
  1.0,
  Until: 10:00,
  1.0,
  Until: 11:00,
  0.0,
  Until: 12:00,
  1.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  1.0,
  Until: 15:00,
  0.0,
  Until: 16:00,
  1.0,
  Until: 17:00,
  1.0,
  Until: 18:00,
  0.32,
  Until: 19:00,
  0.11,
  Until: 20:00,
  0.11,
  Until: 21:00,
  0.11,
  Until: 22:00,
  0.11,
  Until: 23:00,
  0.05,
  Until: 24:00,
  0.0,
  For: Weekends,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.0,
  Until: 08:00,
  0.0,
  Until: 09:00,
  0.0,
  Until: 10:00,
  0.0,
  Until: 11:00,
  0.0,
  Until: 12:00,
  0.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  0.0,
  Until: 15:00,
  0.0,
  Until: 16:00,
  0.0,
  Until: 17:00,
  0.0,
  Until: 18:00,
  0.0,
  Until: 19:00,
  0.0,
  Until: 20:00,
  0.0,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0,
  For: Holiday,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: CustomDay1,
  Until: 24:00,
  0.0,
  For: CustomDay2,
  Until: 24:00,
  0.0;

Schedule:Compact,
  BLDG_OCC_SCH_wo_SB,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.11,
  Until: 08:00,
  0.21,
  Until: 09:00,
  1.0,
  Until: 10:00,
  1.0,
  Until: 11:00,
  1.0,
  Until: 12:00,
  1.0,
  Until: 13:00,
  0.610394505402463,
  Until: 14:00,
  1.0,
  Until: 15:00,
  1.0,
  Until: 16:00,
  1.0,
  Until: 17:00,
  1.0,
  Until: 18:00,
  0.32,
  Until: 19:00,
  0.11,
  Until: 20:00,
  0.11,
  Until: 21:00,
  0.11,
  Until: 22:00,
  0.11,
  Until: 23:00,
  0.05,
  Until: 24:00,
  0.0,
  For: Weekends,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.0,
  Until: 08:00,
  0.0,
  Until: 09:00,
  0.0,
  Until: 10:00,
  0.0,
  Until: 11:00,
  0.0,
  Until: 12:00,
  0.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  0.0,
  Until: 15:00,
  0.0,
  Until: 16:00,
  0.0,
  Until: 17:00,
  0.0,
  Until: 18:00,
  0.0,
  Until: 19:00,
  0.0,
  Until: 20:00,
  0.0,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0,
  For: Holiday,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: CustomDay1,
  Until: 24:00,
  0.0,
  For: CustomDay2,
  Until: 24:00,
  0.0;

Schedule:Compact,
  BLDG_SWH_SCH,
  Fraction,
  Through: 12/31,
  For: WeekDays,
  Until: 7:00,
  0.0,
  Until: 8:00,
  0.27,
  Until: 9:00,
  0.55,
  Until: 11:00,
  0.64,
  Until: 12:00,
  0.82,
  Until: 13:00,
  1.0,
  Until: 14:00,
  0.91,
  Until: 16:00,
  0.55,
  Until: 17:00,
  0.73,
  Until: 19:00,
  0.37,
  Until: 20:00,
  0.18,
  Until: 21:00,
  0.27,
  Until: 22:00,
  0.09,
  Until: 24:00,
  0.0,
  For: Weekends,
  Until: 24:00,
  0.0,
  For: Holiday,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 7:00,
  0.0,
  Until: 8:00,
  0.27,
  Until: 9:00,
  0.55,
  Until: 11:00,
  0.64,
  Until: 12:00,
  0.82,
  Until: 13:00,
  1.0,
  Until: 14:00,
  0.91,
  Until: 16:00,
  0.55,
  Until: 17:00,
  0.73,
  Until: 19:00,
  0.37,
  Until: 20:00,
  0.18,
  Until: 21:00,
  0.27,
  Until: 22:00,
  0.09,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 7:00,
  0.0,
  Until: 8:00,
  0.27,
  Until: 9:00,
  0.55,
  Until: 11:00,
  0.64,
  Until: 12:00,
  0.82,
  Until: 13:00,
  1.0,
  Until: 14:00,
  0.91,
  Until: 16:00,
  0.55,
  Until: 17:00,
  0.73,
  Until: 19:00,
  0.37,
  Until: 20:00,
  0.18,
  Until: 21:00,
  0.27,
  Until: 22:00,
  0.09,
  Until: 24:00,
  0.0,
  For: CustomDay1,
  Until: 24:00,
  0.0,
  For: CustomDay2,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Binary Occupancy,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  1.0,
  Until: 08:00,
  1.0,
  Until: 09:00,
  1.0,
  Until: 10:00,
  1.0,
  Until: 11:00,
  1.0,
  Until: 12:00,
  1.0,
  Until: 13:00,
  1.0,
  Until: 14:00,
  1.0,
  Until: 15:00,
  1.0,
  Until: 16:00,
  1.0,
  Until: 17:00,
  1.0,
  Until: 18:00,
  1.0,
  Until: 19:00,
  1.0,
  Until: 20:00,
  1.0,
  Until: 21:00,
  1.0,
  Until: 22:00,
  1.0,
  Until: 23:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Weekends,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.0,
  Until: 08:00,
  0.0,
  Until: 09:00,
  0.0,
  Until: 10:00,
  0.0,
  Until: 11:00,
  0.0,
  Until: 12:00,
  0.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  0.0,
  Until: 15:00,
  0.0,
  Until: 16:00,
  0.0,
  Until: 17:00,
  0.0,
  Until: 18:00,
  0.0,
  Until: 19:00,
  0.0,
  Until: 20:00,
  0.0,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0,
  For: Holiday,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: CustomDay1,
  Until: 24:00,
  0.0,
  For: CustomDay2,
  Until: 24:00,
  0.0;

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,
  Temperature,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  29.44,
  Until: 7:00,
  23.89,
  Until: 18:00,
  23.89,
  Until: 24:00,
  29.44,
  For: Weekends,
  Until: 24:00,
  29.44,
  For: Holiday,
  Until: 24:00,
  29.44,
  For: WinterDesignDay,
  Until: 24:00,
  29.44,
  For: SummerDesignDay,
  Until: 24:00,
  23.89,
  For: CustomDay1,
  Until: 24:00,
  29.44,
  For: CustomDay2,
  Until: 24:00,
  29.44;

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM_w_SB,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  29.44,
  Until: 02:00,
  29.44,
  Until: 03:00,
  29.44,
  Until: 04:00,
  29.44,
  Until: 05:00,
  29.44,
  Until: 06:00,
  29.44,
  Until: 07:00,
  23.89,
  Until: 08:00,
  23.89,
  Until: 09:00,
  23.89,
  Until: 10:00,
  23.89,
  Until: 11:00,
  24.4455555555556,
  Until: 12:00,
  23.89,
  Until: 13:00,
  24.4455555555556,
  Until: 14:00,
  23.89,
  Until: 15:00,
  24.4455555555556,
  Until: 16:00,
  23.89,
  Until: 17:00,
  23.89,
  Until: 18:00,
  23.89,
  Until: 19:00,
  29.44,
  Until: 20:00,
  29.44,
  Until: 21:00,
  29.44,
  Until: 22:00,
  29.44,
  Until: 23:00,
  29.44,
  Until: 24:00,
  29.44,
  For: Weekends,
  Until: 01:00,
  29.44,
  Until: 02:00,
  29.44,
  Until: 03:00,
  29.44,
  Until: 04:00,
  29.44,
  Until: 05:00,
  29.44,
  Until: 06:00,
  29.44,
  Until: 07:00,
  29.44,
  Until: 08:00,
  29.44,
  Until: 09:00,
  29.44,
  Until: 10:00,
  29.44,
  Until: 11:00,
  29.44,
  Until: 12:00,
  29.44,
  Until: 13:00,
  29.44,
  Until: 14:00,
  29.44,
  Until: 15:00,
  29.44,
  Until: 16:00,
  29.44,
  Until: 17:00,
  29.44,
  Until: 18:00,
  29.44,
  Until: 19:00,
  29.44,
  Until: 20:00,
  29.44,
  Until: 21:00,
  29.44,
  Until: 22:00,
  29.44,
  Until: 23:00,
  29.44,
  Until: 24:00,
  29.44,
  For: Holiday,
  Until: 24:00,
  29.44,
  For: WinterDesignDay,
  Until: 24:00,
  29.44,
  For: SummerDesignDay,
  Until: 24:00,
  23.89,
  For: CustomDay1,
  Until: 24:00,
  29.44,
  For: CustomDay2,
  Until: 24:00,
  29.44;

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,
  Temperature,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  23.89,
  Until: 7:00,
  23.89,
  Until: 18:00,
  23.89,
  Until: 24:00,
  23.89,
  For: Weekends,
  Until: 24:00,
  23.89,
  For: Holiday,
  Until: 24:00,
  23.89,
  For: WinterDesignDay,
  Until: 24:00,
  29.44,
  For: SummerDesignDay,
  Until: 24:00,
  23.89,
  For: CustomDay1,
  Until: 24:00,
  23.89,
  For: CustomDay2,
  Until: 24:00,
  23.89;

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,
  Temperature,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  29.44,
  Until: 7:00,
  27.8,
  Until: 8:00,
  25.6,
  Until: 18:00,
  23.89,
  Until: 24:00,
  29.44,
  For: Weekends,
  Until: 24:00,
  29.44,
  For: Holiday,
  Until: 24:00,
  29.44,
  For: WinterDesignDay,
  Until: 24:00,
  29.44,
  For: SummerDesignDay,
  Until: 24:00,
  23.89,
  For: CustomDay1,
  Until: 24:00,
  29.44,
  For: CustomDay2,
  Until: 24:00,
  29.44;

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,
  Temperature,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  29.44,
  Until: 7:00,
  27.8,
  Until: 8:00,
  25.6,
  Until: 17:00,
  23.89,
  Until: 18:00,
  25.0,
  Until: 24:00,
  29.44,
  For: Weekends,
  Until: 24:00,
  29.44,
  For: Holiday,
  Until: 24:00,
  29.44,
  For: WinterDesignDay,
  Until: 24:00,
  29.44,
  For: SummerDesignDay,
  Until: 24:00,
  23.89,
  For: CustomDay1,
  Until: 24:00,
  29.44,
  For: CustomDay2,
  Until: 24:00,
  29.44;

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  29.44,
  Until: 02:00,
  29.44,
  Until: 03:00,
  29.44,
  Until: 04:00,
  29.44,
  Until: 05:00,
  29.44,
  Until: 06:00,
  29.44,
  Until: 07:00,
  27.8,
  Until: 08:00,
  25.6,
  Until: 09:00,
  23.89,
  Until: 10:00,
  23.89,
  Until: 11:00,
  24.4455555555556,
  Until: 12:00,
  23.89,
  Until: 13:00,
  24.4455555555556,
  Until: 14:00,
  23.89,
  Until: 15:00,
  24.4455555555556,
  Until: 16:00,
  23.89,
  Until: 17:00,
  23.89,
  Until: 18:00,
  25.0,
  Until: 19:00,
  29.44,
  Until: 20:00,
  29.44,
  Until: 21:00,
  29.44,
  Until: 22:00,
  29.44,
  Until: 23:00,
  29.44,
  Until: 24:00,
  29.44,
  For: Weekends,
  Until: 01:00,
  29.44,
  Until: 02:00,
  29.44,
  Until: 03:00,
  29.44,
  Until: 04:00,
  29.44,
  Until: 05:00,
  29.44,
  Until: 06:00,
  29.44,
  Until: 07:00,
  29.44,
  Until: 08:00,
  29.44,
  Until: 09:00,
  29.44,
  Until: 10:00,
  29.44,
  Until: 11:00,
  29.44,
  Until: 12:00,
  29.44,
  Until: 13:00,
  29.44,
  Until: 14:00,
  29.44,
  Until: 15:00,
  29.44,
  Until: 16:00,
  29.44,
  Until: 17:00,
  29.44,
  Until: 18:00,
  29.44,
  Until: 19:00,
  29.44,
  Until: 20:00,
  29.44,
  Until: 21:00,
  29.44,
  Until: 22:00,
  29.44,
  Until: 23:00,
  29.44,
  Until: 24:00,
  29.44,
  For: Holiday,
  Until: 24:00,
  29.44,
  For: WinterDesignDay,
  Until: 24:00,
  29.44,
  For: SummerDesignDay,
  Until: 24:00,
  23.89,
  For: CustomDay1,
  Until: 24:00,
  29.44,
  For: CustomDay2,
  Until: 24:00,
  29.44;

Schedule:Compact,
  CLOTHING_SCH,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00,
  0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  CO2,
  Number,
  Through: 12/31,
  For:AllDays,
  Until: 24:00,
  400.0;

Schedule:Compact,
  CW-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  6.7;

Schedule:Compact,
  CoolingCoilAvailSched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Core_ZN Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Core_ZN Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Core_ZN Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Core_ZN Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  48.8;

Schedule:Compact,
  DaylightAvailSch,
  On/Off,
  Through: 12/31,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4.0;

Schedule:Compact,
  Exterior_Lgt_189_1,
  Fraction,
  Through:12/31,
  For:Weekdays,
  Until:  9:00,
  0.5,
  Until: 23:00,
  1.0,
  Until: 24:00,
  0.5,
  For:Saturday,
  Until: 24:00,
  0.5,
  FOR:Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.5;

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Exterior_lighting_schedule_a,
  fraction,
  Through:12/31,
  For:AllDays,
  Until: 06:00,
  0.0,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,
  fraction,
  Through:12/31,
  For:Weekdays SummerDesignDay,
  Until: 07:00,
  0.0,
  Until: 19:00,
  1.0,
  Until: 24:00,
  0.0,
  For:Saturdays,
  Until: 24:00,
  0.0,
  For:AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Exterior_lighting_schedule_b,
  fraction,
  Through:12/31,
  For:AllDays,
  Until: 06:00,
  0.7,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,
  fraction,
  Through:12/31,
  For:AllDays,
  Until: 06:00,
  0.5,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Exterior_lighting_schedule_c_2016,
  fraction,
  Through:12/31,
  For:AllDays,
  Until: 06:00,
  0.5,
  Until: 19:00,
  1.0,
  Until: 24:00,
  0.5;

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,
  Temperature,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  15.56,
  Until: 7:00,
  21.11,
  Until: 19:00,
  21.11,
  Until: 24:00,
  15.56,
  For: Weekends,
  Until: 24:00,
  15.56,
  For: Holiday,
  Until: 24:00,
  15.56,
  For: WinterDesignDay,
  Until: 24:00,
  21.11,
  For: SummerDesignDay,
  Until: 24:00,
  15.56,
  For: CustomDay1,
  Until: 24:00,
  15.56,
  For: CustomDay2,
  Until: 24:00,
  15.56;

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM_w_SB,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  15.56,
  Until: 02:00,
  15.56,
  Until: 03:00,
  15.56,
  Until: 04:00,
  15.56,
  Until: 05:00,
  15.56,
  Until: 06:00,
  15.56,
  Until: 07:00,
  21.11,
  Until: 08:00,
  21.11,
  Until: 09:00,
  21.11,
  Until: 10:00,
  21.11,
  Until: 11:00,
  20.5544444444444,
  Until: 12:00,
  21.11,
  Until: 13:00,
  20.5544444444444,
  Until: 14:00,
  21.11,
  Until: 15:00,
  20.5544444444444,
  Until: 16:00,
  21.11,
  Until: 17:00,
  21.11,
  Until: 18:00,
  21.11,
  Until: 19:00,
  21.11,
  Until: 20:00,
  15.56,
  Until: 21:00,
  15.56,
  Until: 22:00,
  15.56,
  Until: 23:00,
  15.56,
  Until: 24:00,
  15.56,
  For: Weekends,
  Until: 01:00,
  15.56,
  Until: 02:00,
  15.56,
  Until: 03:00,
  15.56,
  Until: 04:00,
  15.56,
  Until: 05:00,
  15.56,
  Until: 06:00,
  15.56,
  Until: 07:00,
  15.56,
  Until: 08:00,
  15.56,
  Until: 09:00,
  15.56,
  Until: 10:00,
  15.56,
  Until: 11:00,
  15.56,
  Until: 12:00,
  15.56,
  Until: 13:00,
  15.56,
  Until: 14:00,
  15.56,
  Until: 15:00,
  15.56,
  Until: 16:00,
  15.56,
  Until: 17:00,
  15.56,
  Until: 18:00,
  15.56,
  Until: 19:00,
  15.56,
  Until: 20:00,
  15.56,
  Until: 21:00,
  15.56,
  Until: 22:00,
  15.56,
  Until: 23:00,
  15.56,
  Until: 24:00,
  15.56,
  For: Holiday,
  Until: 24:00,
  15.56,
  For: WinterDesignDay,
  Until: 24:00,
  21.11,
  For: SummerDesignDay,
  Until: 24:00,
  15.56,
  For: CustomDay1,
  Until: 24:00,
  15.56,
  For: CustomDay2,
  Until: 24:00,
  15.56;

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,
  Temperature,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  15.56,
  Until: 7:00,
  17.8,
  Until: 8:00,
  20.0,
  Until: 19:00,
  21.11,
  Until: 24:00,
  15.56,
  For: Weekends,
  Until: 24:00,
  15.56,
  For: Holiday,
  Until: 24:00,
  15.56,
  For: WinterDesignDay,
  Until: 24:00,
  21.11,
  For: SummerDesignDay,
  Until: 24:00,
  15.56,
  For: CustomDay1,
  Until: 24:00,
  15.56,
  For: CustomDay2,
  Until: 24:00,
  15.56;

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,
  Temperature,
  Through: 12/31,
  For: WeekDays,
  Until: 6:00,
  15.56,
  Until: 7:00,
  17.8,
  Until: 8:00,
  20.0,
  Until: 18:00,
  21.11,
  Until: 19:00,
  20.0,
  Until: 24:00,
  15.56,
  For: Weekends,
  Until: 24:00,
  15.56,
  For: Holiday,
  Until: 24:00,
  15.56,
  For: WinterDesignDay,
  Until: 24:00,
  21.11,
  For: SummerDesignDay,
  Until: 24:00,
  15.56,
  For: CustomDay1,
  Until: 24:00,
  15.56,
  For: CustomDay2,
  Until: 24:00,
  15.56;

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  15.56,
  Until: 02:00,
  15.56,
  Until: 03:00,
  15.56,
  Until: 04:00,
  15.56,
  Until: 05:00,
  15.56,
  Until: 06:00,
  15.56,
  Until: 07:00,
  17.8,
  Until: 08:00,
  20.0,
  Until: 09:00,
  21.11,
  Until: 10:00,
  21.11,
  Until: 11:00,
  20.5544444444444,
  Until: 12:00,
  21.11,
  Until: 13:00,
  20.5544444444444,
  Until: 14:00,
  21.11,
  Until: 15:00,
  20.5544444444444,
  Until: 16:00,
  21.11,
  Until: 17:00,
  21.11,
  Until: 18:00,
  21.11,
  Until: 19:00,
  20.0,
  Until: 20:00,
  15.56,
  Until: 21:00,
  15.56,
  Until: 22:00,
  15.56,
  Until: 23:00,
  15.56,
  Until: 24:00,
  15.56,
  For: Weekends,
  Until: 01:00,
  15.56,
  Until: 02:00,
  15.56,
  Until: 03:00,
  15.56,
  Until: 04:00,
  15.56,
  Until: 05:00,
  15.56,
  Until: 06:00,
  15.56,
  Until: 07:00,
  15.56,
  Until: 08:00,
  15.56,
  Until: 09:00,
  15.56,
  Until: 10:00,
  15.56,
  Until: 11:00,
  15.56,
  Until: 12:00,
  15.56,
  Until: 13:00,
  15.56,
  Until: 14:00,
  15.56,
  Until: 15:00,
  15.56,
  Until: 16:00,
  15.56,
  Until: 17:00,
  15.56,
  Until: 18:00,
  15.56,
  Until: 19:00,
  15.56,
  Until: 20:00,
  15.56,
  Until: 21:00,
  15.56,
  Until: 22:00,
  15.56,
  Until: 23:00,
  15.56,
  Until: 24:00,
  15.56,
  For: Holiday,
  Until: 24:00,
  15.56,
  For: WinterDesignDay,
  Until: 24:00,
  21.11,
  For: SummerDesignDay,
  Until: 24:00,
  15.56,
  For: CustomDay1,
  Until: 24:00,
  15.56,
  For: CustomDay2,
  Until: 24:00,
  15.56;

Schedule:Compact,
  HVACOperationSchd,
  on/off,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 19:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Weedends WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Holidays AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  HVACOperationSchd_w_SB,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  1.0,
  Until: 08:00,
  1.0,
  Until: 09:00,
  1.0,
  Until: 10:00,
  1.0,
  Until: 11:00,
  0.0,
  Until: 12:00,
  1.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  1.0,
  Until: 15:00,
  0.0,
  Until: 16:00,
  1.0,
  Until: 17:00,
  1.0,
  Until: 18:00,
  1.0,
  Until: 19:00,
  1.0,
  Until: 20:00,
  0.0,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0,
  For: Weekends,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.0,
  Until: 08:00,
  0.0,
  Until: 09:00,
  0.0,
  Until: 10:00,
  0.0,
  Until: 11:00,
  0.0,
  Until: 12:00,
  0.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  0.0,
  Until: 15:00,
  0.0,
  Until: 16:00,
  0.0,
  Until: 17:00,
  0.0,
  Until: 18:00,
  0.0,
  Until: 19:00,
  0.0,
  Until: 20:00,
  0.0,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0,
  For: SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 19:00,
  1.0,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Holidays AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  HW-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  16.0;

Schedule:Compact,
  Humidity Setpoint Schedule,
  Humidity,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 24:00,
  50.0,
  For: Saturday WinterDesignDay,
  Until: 24:00,
  50.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  50.0;

Schedule:Compact,
  INFIL_Door_Opening_SCH,
  fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.131,
  Until: 08:00,
  1.0,
  Until: 12:00,
  0.131,
  Until: 13:00,
  1.0,
  Until: 17:00,
  0.131,
  Until: 18:00,
  1.0,
  Until: 19:00,
  0.131,
  Until: 24:00,
  0.0,
  For: Saturday Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,
  fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,
  1.0,
  Until: 19:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 07:00,
  1.0,
  Until: 18:00,
  0.25,
  Until: 24:00,
  1.0,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,
  fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 07:00,
  0.0,
  Until: 19:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Weekends WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Holidays AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  MinOA_Sched,
  fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  PlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  ReheatCoilAvailSched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  SHADING_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  22.0;

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.1;

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,
  Temperature,
  Through: 3/31,
  For: AllDays,
  Until: 24:00,
  13.0,
  Through: 9/30,
  For: AllDays,
  Until: 24:00,
  13.0,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  13.0;

Schedule:Compact,
  WORK_EFF_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  ltg_sch_office,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 5:00,
  0.18,
  Until: 7:00,
  0.23,
  Until: 8:00,
  0.42,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0.8,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.61,
  Until: 20:00,
  0.42,
  Until: 22:00,
  0.32,
  Until: 23:00,
  0.23,
  Until: 24:00,
  0.18,
  For: Saturday,
  Until: 24:00,
  0.18,
  For: AllOtherDays,
  Until: 24:00,
  0.18;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  Discrete;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  Humidity,
  10,
  90,
  Continuous;

ScheduleTypeLimits,
  Number;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

SetpointManager:MixedAir,
  PSZ-AC:1_CoolC SAT Manager,
  Temperature,
  PSZ-AC:1 Zone Equipment Inlet Node,
  PSZ-AC:1 Heating Coil Outlet,
  PSZ-AC:1 Supply Equipment Outlet Node,
  PSZ-AC:1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:1_HeatC MixedAir Manager,
  Temperature,
  PSZ-AC:1 Supply Equipment Outlet Node,
  PSZ-AC:1 Heating Coil Outlet,
  PSZ-AC:1 Supply Equipment Outlet Node,
  PSZ-AC:1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,
  Temperature,
  PSZ-AC:1 Zone Equipment Inlet Node,
  PSZ-AC:1 Heating Coil Outlet,
  PSZ-AC:1 Supply Equipment Outlet Node,
  PSZ-AC:1 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ-AC:2_CoolC SAT Manager,
  Temperature,
  PSZ-AC:2 Zone Equipment Inlet Node,
  PSZ-AC:2 Heating Coil Outlet,
  PSZ-AC:2 Supply Equipment Outlet Node,
  PSZ-AC:2 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:2_HeatC MixedAir Manager,
  Temperature,
  PSZ-AC:2 Supply Equipment Outlet Node,
  PSZ-AC:2 Heating Coil Outlet,
  PSZ-AC:2 Supply Equipment Outlet Node,
  PSZ-AC:2 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,
  Temperature,
  PSZ-AC:2 Zone Equipment Inlet Node,
  PSZ-AC:2 Heating Coil Outlet,
  PSZ-AC:2 Supply Equipment Outlet Node,
  PSZ-AC:2 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ-AC:3_CoolC SAT Manager,
  Temperature,
  PSZ-AC:3 Zone Equipment Inlet Node,
  PSZ-AC:3 Heating Coil Outlet,
  PSZ-AC:3 Supply Equipment Outlet Node,
  PSZ-AC:3 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:3_HeatC MixedAir Manager,
  Temperature,
  PSZ-AC:3 Supply Equipment Outlet Node,
  PSZ-AC:3 Heating Coil Outlet,
  PSZ-AC:3 Supply Equipment Outlet Node,
  PSZ-AC:3 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,
  Temperature,
  PSZ-AC:3 Zone Equipment Inlet Node,
  PSZ-AC:3 Heating Coil Outlet,
  PSZ-AC:3 Supply Equipment Outlet Node,
  PSZ-AC:3 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ-AC:4_CoolC SAT Manager,
  Temperature,
  PSZ-AC:4 Zone Equipment Inlet Node,
  PSZ-AC:4 Heating Coil Outlet,
  PSZ-AC:4 Supply Equipment Outlet Node,
  PSZ-AC:4 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:4_HeatC MixedAir Manager,
  Temperature,
  PSZ-AC:4 Supply Equipment Outlet Node,
  PSZ-AC:4 Heating Coil Outlet,
  PSZ-AC:4 Supply Equipment Outlet Node,
  PSZ-AC:4 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,
  Temperature,
  PSZ-AC:4 Zone Equipment Inlet Node,
  PSZ-AC:4 Heating Coil Outlet,
  PSZ-AC:4 Supply Equipment Outlet Node,
  PSZ-AC:4 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ-AC:5_CoolC SAT Manager,
  Temperature,
  PSZ-AC:5 Zone Equipment Inlet Node,
  PSZ-AC:5 Heating Coil Outlet,
  PSZ-AC:5 Supply Equipment Outlet Node,
  PSZ-AC:5 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:5_HeatC MixedAir Manager,
  Temperature,
  PSZ-AC:5 Supply Equipment Outlet Node,
  PSZ-AC:5 Heating Coil Outlet,
  PSZ-AC:5 Supply Equipment Outlet Node,
  PSZ-AC:5 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ-AC:5_OAMixed Air Temp Manager,
  Temperature,
  PSZ-AC:5 Zone Equipment Inlet Node,
  PSZ-AC:5 Heating Coil Outlet,
  PSZ-AC:5 Supply Equipment Outlet Node,
  PSZ-AC:5 Mixed Air Outlet;

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,
  Temperature,
  SHWSys1-Loop-Temp-Schedule,
  SWHSys1 Supply Outlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrCore_ZN - Clg,
  Temperature,
  12.7789,
  32.2211,
  Core_ZN,
  Core_ZN Air Node,
  Core_ZN Direct Air Inlet Node,
  PSZ-AC:1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_1 - Clg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_1,
  Perimeter_ZN_1 Air Node,
  Perimeter_ZN_1 Direct Air Inlet Node,
  PSZ-AC:2 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_2 - Clg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_2,
  Perimeter_ZN_2 Air Node,
  Perimeter_ZN_2 Direct Air Inlet Node,
  PSZ-AC:3 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_3 - Clg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_3,
  Perimeter_ZN_3 Air Node,
  Perimeter_ZN_3 Direct Air Inlet Node,
  PSZ-AC:4 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_4 - Clg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_4,
  Perimeter_ZN_4 Air Node,
  Perimeter_ZN_4 Direct Air Inlet Node,
  PSZ-AC:5 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrCore_ZN - Htg,
  Temperature,
  12.7789,
  32.2211,
  Core_ZN,
  Core_ZN Air Node,
  Core_ZN Direct Air Inlet Node,
  PSZ-AC:1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_1 - Htg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_1,
  Perimeter_ZN_1 Air Node,
  Perimeter_ZN_1 Direct Air Inlet Node,
  PSZ-AC:2 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_2 - Htg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_2,
  Perimeter_ZN_2 Air Node,
  Perimeter_ZN_2 Direct Air Inlet Node,
  PSZ-AC:3 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_3 - Htg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_3,
  Perimeter_ZN_3 Air Node,
  Perimeter_ZN_3 Direct Air Inlet Node,
  PSZ-AC:4 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_4 - Htg,
  Temperature,
  12.7789,
  32.2211,
  Perimeter_ZN_4,
  Perimeter_ZN_4 Air Node,
  Perimeter_ZN_4 Direct Air Inlet Node,
  PSZ-AC:5 Supply Equipment Outlet Node;

ShadowCalculation,
  PolygonClipping,
  Periodic,
  30,
  15000;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes,
  No,
  1;

Site:GroundTemperature:FCfactorMethod,
  7.1,
  3.0,
  -1.0,
  0.8,
  -0.2,
  4.8,
  6.1,
  13.7,
  22.2,
  22.7,
  21.7,
  18.5;

Site:Location,
  Gwangju_KJ_KOR Design_Conditions,
  35.17,
  126.89,
  9.0,
  74.0;

Site:WaterMainsTemperature,
  Correlation,
  ,
  9.95,
  23.7;

Sizing:Parameters,
  1.25,
  1.15,
  6;

Sizing:Plant,
  SWHSys1,
  Heating,
  48.89,
  5.0;

Sizing:System,
  PSZ-AC:1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  14,
  0.008,
  12.7789,
  32.22,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  1.25,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  1.25,
  HeatingDesignCapacity,
  Autosize,
  ,
  1.15,
  OnOff;

Sizing:System,
  PSZ-AC:2,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.7789,
  0.008,
  12.7789,
  32.22,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ-AC:3,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.7789,
  0.008,
  12.7789,
  32.22,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ-AC:4,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.7789,
  0.008,
  12.7789,
  32.22,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ-AC:5,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.7789,
  0.008,
  12.7789,
  32.22,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:Zone,
  Core_ZN,
  SupplyAirTemperature,
  14,
  ,
  SupplyAirTemperature,
  32.2211,
  ,
  0.0085,
  0.008,
  SZ DSOA Core_ZN,
  1.15,
  1.25,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Sensible Load Only No Latent Load,
  HumidityRatioDifference,
  ,
  0.005,
  HumidityRatioDifference,
  ,
  0.005;

Sizing:Zone,
  Perimeter_ZN_1,
  SupplyAirTemperature,
  14,
  ,
  SupplyAirTemperature,
  32.2211,
  ,
  0.0085,
  0.008,
  SZ DSOA Perimeter_ZN_1,
  1.15,
  1.25,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Sensible Load Only No Latent Load,
  HumidityRatioDifference,
  ,
  0.005,
  HumidityRatioDifference,
  ,
  0.005;

Sizing:Zone,
  Perimeter_ZN_2,
  SupplyAirTemperature,
  14,
  ,
  SupplyAirTemperature,
  32.2211,
  ,
  0.0085,
  0.008,
  SZ DSOA Perimeter_ZN_2,
  1.15,
  1.25,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Sensible Load Only No Latent Load,
  HumidityRatioDifference,
  ,
  0.005,
  HumidityRatioDifference,
  ,
  0.005;

Sizing:Zone,
  Perimeter_ZN_3,
  SupplyAirTemperature,
  14,
  ,
  SupplyAirTemperature,
  32.2211,
  ,
  0.0085,
  0.008,
  SZ DSOA Perimeter_ZN_3,
  1.15,
  1.25,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Sensible Load Only No Latent Load,
  HumidityRatioDifference,
  ,
  0.005,
  HumidityRatioDifference,
  ,
  0.005;

Sizing:Zone,
  Perimeter_ZN_4,
  SupplyAirTemperature,
  14,
  ,
  SupplyAirTemperature,
  32.2211,
  ,
  0.0085,
  0.008,
  SZ DSOA Perimeter_ZN_4,
  1.15,
  1.25,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Sensible Load Only No Latent Load,
  HumidityRatioDifference,
  ,
  0.005,
  HumidityRatioDifference,
  ,
  0.005;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 1% Condns DB=>MWB,
  8,
  21,
  SummerDesignDay,
  31.8,
  8.2,
  DefaultMultipliers,
  ,
  WetBulb,
  24.9,
  ,
  ,
  ,
  2.5,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 1% Condns DP=>MDB,
  8,
  21,
  SummerDesignDay,
  28.0,
  6.6,
  DefaultMultipliers,
  ,
  DewPoint,
  25.2,
  ,
  ,
  ,
  ,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 1% Condns Enth=>MDB,
  8,
  21,
  SummerDesignDay,
  30.0,
  6.6,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  81800.0,
  ,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 1% Condns WB=>MDB,
  8,
  21,
  SummerDesignDay,
  29.7,
  6.9,
  DefaultMultipliers,
  ,
  WetBulb,
  26.1,
  ,
  ,
  ,
  2.6,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 2% Condns DB=>MWB,
  8,
  21,
  SummerDesignDay,
  30.6,
  8.2,
  DefaultMultipliers,
  ,
  WetBulb,
  24.2,
  ,
  ,
  ,
  2.5,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 2% Condns DP=>MDB,
  8,
  21,
  SummerDesignDay,
  27.7,
  6.6,
  DefaultMultipliers,
  ,
  DewPoint,
  24.5,
  ,
  ,
  ,
  ,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 2% Condns Enth=>MDB,
  8,
  21,
  SummerDesignDay,
  29.2,
  6.6,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  79100.0,
  ,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg 2% Condns WB=>MDB,
  8,
  21,
  SummerDesignDay,
  29.1,
  6.9,
  DefaultMultipliers,
  ,
  WetBulb,
  25.5,
  ,
  ,
  ,
  2.6,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg .4% Condns DB=>MWB,
  8,
  21,
  SummerDesignDay,
  33.0,
  8.2,
  DefaultMultipliers,
  ,
  WetBulb,
  25.5,
  ,
  ,
  ,
  2.5,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg .4% Condns DP=>MDB,
  8,
  21,
  SummerDesignDay,
  28.6,
  6.6,
  DefaultMultipliers,
  ,
  DewPoint,
  26.1,
  ,
  ,
  ,
  ,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg .4% Condns Enth=>MDB,
  8,
  21,
  SummerDesignDay,
  30.2,
  6.6,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  85100.0,
  ,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Clg .4% Condns WB=>MDB,
  8,
  21,
  SummerDesignDay,
  30.2,
  6.9,
  DefaultMultipliers,
  ,
  WetBulb,
  26.9,
  ,
  ,
  ,
  2.6,
  100439.0,
  2.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju Ann Htg 99% Condns DB,
  1,
  21,
  WinterDesignDay,
  -5.0,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  -5.0,
  ,
  ,
  ,
  ,
  100439.0,
  2.3,
  50,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SizingPeriod:DesignDay,
  Gwangju Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  -6.6,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  -6.6,
  ,
  ,
  ,
  ,
  100439.0,
  2.3,
  50,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SizingPeriod:DesignDay,
  Gwangju Ann Htg Wind 99% Condns WS=>MCDB,
  1,
  21,
  WinterDesignDay,
  0.9,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  0.9,
  ,
  ,
  ,
  ,
  100439.0,
  6.1,
  50,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SizingPeriod:DesignDay,
  Gwangju Ann Htg Wind 99.6% Condns WS=>MCDB,
  1,
  21,
  WinterDesignDay,
  2.2,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  2.2,
  ,
  ,
  ,
  ,
  100439.0,
  7.2,
  50,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SizingPeriod:DesignDay,
  Gwangju Ann Hum_n 99% Condns DP=>MCDB,
  1,
  21,
  WinterDesignDay,
  -0.6,
  0.0,
  DefaultMultipliers,
  ,
  DewPoint,
  -13.7,
  ,
  ,
  ,
  ,
  100439.0,
  2.3,
  50,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SizingPeriod:DesignDay,
  Gwangju Ann Hum_n 99.6% Condns DP=>MCDB,
  1,
  21,
  WinterDesignDay,
  -1.0,
  0.0,
  DefaultMultipliers,
  ,
  DewPoint,
  -15.6,
  ,
  ,
  ,
  ,
  100439.0,
  2.3,
  50,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SizingPeriod:DesignDay,
  Gwangju April 2% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  24.0,
  10.6,
  DefaultMultipliers,
  ,
  WetBulb,
  15.2,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju April 2% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  21.1,
  10.6,
  DefaultMultipliers,
  ,
  WetBulb,
  17.2,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju April 5% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  22.2,
  13.6,
  DefaultMultipliers,
  ,
  WetBulb,
  13.9,
  ,
  ,
  ,
  6.0,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju April 5% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  19.5,
  9.6,
  DefaultMultipliers,
  ,
  WetBulb,
  15.7,
  ,
  ,
  ,
  9.6,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju April 10% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  20.2,
  13.6,
  DefaultMultipliers,
  ,
  WetBulb,
  12.9,
  ,
  ,
  ,
  6.0,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju April 10% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  18.2,
  9.6,
  DefaultMultipliers,
  ,
  WetBulb,
  14.4,
  ,
  ,
  ,
  9.6,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju April .4% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  26.3,
  10.6,
  DefaultMultipliers,
  ,
  WetBulb,
  16.4,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju April .4% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  22.7,
  10.6,
  DefaultMultipliers,
  ,
  WetBulb,
  19.4,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.576,
  1.74;

SizingPeriod:DesignDay,
  Gwangju August 2% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  33.3,
  6.6,
  DefaultMultipliers,
  ,
  WetBulb,
  25.7,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju August 2% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  30.5,
  6.6,
  DefaultMultipliers,
  ,
  WetBulb,
  27.0,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju August 5% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  32.2,
  8.2,
  DefaultMultipliers,
  ,
  WetBulb,
  25.4,
  ,
  ,
  ,
  2.5,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju August 5% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  30.0,
  6.9,
  DefaultMultipliers,
  ,
  WetBulb,
  26.3,
  ,
  ,
  ,
  6.9,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju August 10% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  31.0,
  8.2,
  DefaultMultipliers,
  ,
  WetBulb,
  24.9,
  ,
  ,
  ,
  2.5,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju August 10% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  29.4,
  6.9,
  DefaultMultipliers,
  ,
  WetBulb,
  25.8,
  ,
  ,
  ,
  6.9,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju August .4% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  34.8,
  6.6,
  DefaultMultipliers,
  ,
  WetBulb,
  26.1,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju August .4% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  31.3,
  6.6,
  DefaultMultipliers,
  ,
  WetBulb,
  27.8,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.561,
  1.97;

SizingPeriod:DesignDay,
  Gwangju December 2% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  12.6,
  7.5,
  DefaultMultipliers,
  ,
  WetBulb,
  8.4,
  ,
  ,
  ,
  ,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju December 2% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  11.8,
  7.5,
  DefaultMultipliers,
  ,
  WetBulb,
  9.5,
  ,
  ,
  ,
  ,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju December 5% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  10.8,
  10.2,
  DefaultMultipliers,
  ,
  WetBulb,
  7.4,
  ,
  ,
  ,
  6.7,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju December 5% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  10.4,
  9.0,
  DefaultMultipliers,
  ,
  WetBulb,
  7.7,
  ,
  ,
  ,
  9.0,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju December 10% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  9.1,
  10.2,
  DefaultMultipliers,
  ,
  WetBulb,
  5.8,
  ,
  ,
  ,
  6.7,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju December 10% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  8.9,
  9.0,
  DefaultMultipliers,
  ,
  WetBulb,
  6.2,
  ,
  ,
  ,
  9.0,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju December .4% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  15.1,
  7.5,
  DefaultMultipliers,
  ,
  WetBulb,
  10.7,
  ,
  ,
  ,
  ,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju December .4% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  14.2,
  7.5,
  DefaultMultipliers,
  ,
  WetBulb,
  12.0,
  ,
  ,
  ,
  ,
  100439.0,
  1.7,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.445,
  1.949;

SizingPeriod:DesignDay,
  Gwangju February 2% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  13.6,
  8.4,
  DefaultMultipliers,
  ,
  WetBulb,
  9.0,
  ,
  ,
  ,
  ,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju February 2% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  12.4,
  8.4,
  DefaultMultipliers,
  ,
  WetBulb,
  10.2,
  ,
  ,
  ,
  ,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju February 5% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  11.5,
  11.4,
  DefaultMultipliers,
  ,
  WetBulb,
  6.9,
  ,
  ,
  ,
  7.0,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju February 5% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  10.5,
  9.5,
  DefaultMultipliers,
  ,
  WetBulb,
  7.4,
  ,
  ,
  ,
  9.5,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju February 10% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  9.4,
  11.4,
  DefaultMultipliers,
  ,
  WetBulb,
  5.2,
  ,
  ,
  ,
  7.0,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju February 10% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  8.9,
  9.5,
  DefaultMultipliers,
  ,
  WetBulb,
  5.8,
  ,
  ,
  ,
  9.5,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju February .4% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  16.9,
  8.4,
  DefaultMultipliers,
  ,
  WetBulb,
  12.6,
  ,
  ,
  ,
  ,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju February .4% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  15.7,
  8.4,
  DefaultMultipliers,
  ,
  WetBulb,
  14.3,
  ,
  ,
  ,
  ,
  100439.0,
  2.0,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.486,
  1.876;

SizingPeriod:DesignDay,
  Gwangju January 2% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  9.9,
  7.1,
  DefaultMultipliers,
  ,
  WetBulb,
  5.8,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju January 2% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  9.2,
  7.1,
  DefaultMultipliers,
  ,
  WetBulb,
  7.0,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju January 5% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  8.0,
  9.3,
  DefaultMultipliers,
  ,
  WetBulb,
  4.5,
  ,
  ,
  ,
  6.0,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju January 5% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  7.4,
  8.3,
  DefaultMultipliers,
  ,
  WetBulb,
  5.2,
  ,
  ,
  ,
  8.3,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju January 10% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  6.4,
  9.3,
  DefaultMultipliers,
  ,
  WetBulb,
  3.3,
  ,
  ,
  ,
  6.0,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju January 10% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  5.8,
  8.3,
  DefaultMultipliers,
  ,
  WetBulb,
  3.5,
  ,
  ,
  ,
  8.3,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju January .4% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  12.8,
  7.1,
  DefaultMultipliers,
  ,
  WetBulb,
  9.3,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju January .4% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  11.7,
  7.1,
  DefaultMultipliers,
  ,
  WetBulb,
  10.2,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.446,
  1.936;

SizingPeriod:DesignDay,
  Gwangju July 2% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  33.0,
  6.1,
  DefaultMultipliers,
  ,
  WetBulb,
  25.7,
  ,
  ,
  ,
  ,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju July 2% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  30.2,
  6.1,
  DefaultMultipliers,
  ,
  WetBulb,
  27.0,
  ,
  ,
  ,
  ,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju July 5% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  31.7,
  8.0,
  DefaultMultipliers,
  ,
  WetBulb,
  25.2,
  ,
  ,
  ,
  2.5,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju July 5% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  29.7,
  6.9,
  DefaultMultipliers,
  ,
  WetBulb,
  26.2,
  ,
  ,
  ,
  6.9,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju July 10% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  30.4,
  8.0,
  DefaultMultipliers,
  ,
  WetBulb,
  24.9,
  ,
  ,
  ,
  2.5,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju July 10% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  29.1,
  6.9,
  DefaultMultipliers,
  ,
  WetBulb,
  25.6,
  ,
  ,
  ,
  6.9,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju July .4% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  34.8,
  6.1,
  DefaultMultipliers,
  ,
  WetBulb,
  26.0,
  ,
  ,
  ,
  ,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju July .4% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  30.6,
  6.1,
  DefaultMultipliers,
  ,
  WetBulb,
  27.9,
  ,
  ,
  ,
  ,
  100439.0,
  2.5,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.61,
  1.847;

SizingPeriod:DesignDay,
  Gwangju June 2% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  29.9,
  8.0,
  DefaultMultipliers,
  ,
  WetBulb,
  20.5,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju June 2% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  26.0,
  8.0,
  DefaultMultipliers,
  ,
  WetBulb,
  23.5,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju June 5% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  28.8,
  10.6,
  DefaultMultipliers,
  ,
  WetBulb,
  20.4,
  ,
  ,
  ,
  3.5,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju June 5% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  25.5,
  6.6,
  DefaultMultipliers,
  ,
  WetBulb,
  22.7,
  ,
  ,
  ,
  6.6,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju June 10% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  27.5,
  10.6,
  DefaultMultipliers,
  ,
  WetBulb,
  20.2,
  ,
  ,
  ,
  3.5,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju June 10% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  25.1,
  6.6,
  DefaultMultipliers,
  ,
  WetBulb,
  21.9,
  ,
  ,
  ,
  6.6,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju June .4% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  31.5,
  8.0,
  DefaultMultipliers,
  ,
  WetBulb,
  20.6,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju June .4% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  26.9,
  8.0,
  DefaultMultipliers,
  ,
  WetBulb,
  24.5,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.655,
  1.693;

SizingPeriod:DesignDay,
  Gwangju March 2% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  18.2,
  9.8,
  DefaultMultipliers,
  ,
  WetBulb,
  10.8,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju March 2% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  15.9,
  9.8,
  DefaultMultipliers,
  ,
  WetBulb,
  13.1,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju March 5% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  16.2,
  12.8,
  DefaultMultipliers,
  ,
  WetBulb,
  10.3,
  ,
  ,
  ,
  6.7,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju March 5% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  14.9,
  10.3,
  DefaultMultipliers,
  ,
  WetBulb,
  11.3,
  ,
  ,
  ,
  10.3,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju March 10% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  14.4,
  12.8,
  DefaultMultipliers,
  ,
  WetBulb,
  8.8,
  ,
  ,
  ,
  6.7,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju March 10% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  13.6,
  10.3,
  DefaultMultipliers,
  ,
  WetBulb,
  9.6,
  ,
  ,
  ,
  10.3,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju March .4% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  20.9,
  9.8,
  DefaultMultipliers,
  ,
  WetBulb,
  12.2,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju March .4% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  17.2,
  9.8,
  DefaultMultipliers,
  ,
  WetBulb,
  15.0,
  ,
  ,
  ,
  ,
  100439.0,
  2.1,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.558,
  1.731;

SizingPeriod:DesignDay,
  Gwangju May 2% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  27.9,
  10.1,
  DefaultMultipliers,
  ,
  WetBulb,
  17.2,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju May 2% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  23.0,
  10.1,
  DefaultMultipliers,
  ,
  WetBulb,
  20.1,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju May 5% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  26.3,
  13.0,
  DefaultMultipliers,
  ,
  WetBulb,
  16.8,
  ,
  ,
  ,
  4.9,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju May 5% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  23.3,
  9.2,
  DefaultMultipliers,
  ,
  WetBulb,
  18.9,
  ,
  ,
  ,
  9.2,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju May 10% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  24.8,
  13.0,
  DefaultMultipliers,
  ,
  WetBulb,
  16.4,
  ,
  ,
  ,
  4.9,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju May 10% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  22.6,
  9.2,
  DefaultMultipliers,
  ,
  WetBulb,
  17.9,
  ,
  ,
  ,
  9.2,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju May .4% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  29.8,
  10.1,
  DefaultMultipliers,
  ,
  WetBulb,
  17.8,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju May .4% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  25.2,
  10.1,
  DefaultMultipliers,
  ,
  WetBulb,
  22.0,
  ,
  ,
  ,
  ,
  100439.0,
  2.2,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.592,
  1.751;

SizingPeriod:DesignDay,
  Gwangju November 2% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  19.5,
  8.6,
  DefaultMultipliers,
  ,
  WetBulb,
  14.2,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju November 2% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  17.8,
  8.6,
  DefaultMultipliers,
  ,
  WetBulb,
  16.0,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju November 5% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  17.7,
  10.7,
  DefaultMultipliers,
  ,
  WetBulb,
  13.1,
  ,
  ,
  ,
  5.8,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju November 5% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  16.9,
  8.2,
  DefaultMultipliers,
  ,
  WetBulb,
  14.2,
  ,
  ,
  ,
  8.2,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju November 10% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  16.1,
  10.7,
  DefaultMultipliers,
  ,
  WetBulb,
  11.9,
  ,
  ,
  ,
  5.8,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju November 10% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  15.4,
  8.2,
  DefaultMultipliers,
  ,
  WetBulb,
  12.6,
  ,
  ,
  ,
  8.2,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju November .4% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  21.9,
  8.6,
  DefaultMultipliers,
  ,
  WetBulb,
  16.3,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju November .4% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  20.3,
  8.6,
  DefaultMultipliers,
  ,
  WetBulb,
  17.8,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.456,
  1.988;

SizingPeriod:DesignDay,
  Gwangju October 2% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  24.8,
  9.2,
  DefaultMultipliers,
  ,
  WetBulb,
  17.2,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju October 2% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  21.7,
  9.2,
  DefaultMultipliers,
  ,
  WetBulb,
  19.9,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju October 5% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  23.4,
  10.9,
  DefaultMultipliers,
  ,
  WetBulb,
  16.6,
  ,
  ,
  ,
  4.4,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju October 5% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  21.1,
  7.4,
  DefaultMultipliers,
  ,
  WetBulb,
  18.3,
  ,
  ,
  ,
  7.4,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju October 10% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  21.9,
  10.9,
  DefaultMultipliers,
  ,
  WetBulb,
  16.1,
  ,
  ,
  ,
  4.4,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju October 10% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  20.6,
  7.4,
  DefaultMultipliers,
  ,
  WetBulb,
  17.0,
  ,
  ,
  ,
  7.4,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju October .4% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  26.5,
  9.2,
  DefaultMultipliers,
  ,
  WetBulb,
  18.4,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju October .4% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  24.1,
  9.2,
  DefaultMultipliers,
  ,
  WetBulb,
  22.1,
  ,
  ,
  ,
  ,
  100439.0,
  1.6,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.47,
  2.021;

SizingPeriod:DesignDay,
  Gwangju September 2% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  29.7,
  7.8,
  DefaultMultipliers,
  ,
  WetBulb,
  22.5,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SizingPeriod:DesignDay,
  Gwangju September 2% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  27.6,
  7.8,
  DefaultMultipliers,
  ,
  WetBulb,
  24.5,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SizingPeriod:DesignDay,
  Gwangju September 5% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  28.4,
  9.1,
  DefaultMultipliers,
  ,
  WetBulb,
  21.8,
  ,
  ,
  ,
  3.2,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SizingPeriod:DesignDay,
  Gwangju September 5% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  26.8,
  6.8,
  DefaultMultipliers,
  ,
  WetBulb,
  23.7,
  ,
  ,
  ,
  6.8,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SizingPeriod:DesignDay,
  Gwangju September 10% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  27.2,
  9.1,
  DefaultMultipliers,
  ,
  WetBulb,
  21.2,
  ,
  ,
  ,
  3.2,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SizingPeriod:DesignDay,
  Gwangju September 10% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  25.5,
  6.8,
  DefaultMultipliers,
  ,
  WetBulb,
  22.7,
  ,
  ,
  ,
  6.8,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SizingPeriod:DesignDay,
  Gwangju September .4% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  31.5,
  7.8,
  DefaultMultipliers,
  ,
  WetBulb,
  23.4,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SizingPeriod:DesignDay,
  Gwangju September .4% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  28.2,
  7.8,
  DefaultMultipliers,
  ,
  WetBulb,
  25.3,
  ,
  ,
  ,
  ,
  100439.0,
  1.9,
  230,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.497,
  2.082;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  TARP;

ThermostatSetpoint:DualSetpoint,
  Core_ZN Dual SP Control,
  HTGSETP_SCH_NO_OPTIMUM,
  CLGSETP_SCH_NO_OPTIMUM;

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_1 Dual SP Control,
  HTGSETP_SCH_NO_OPTIMUM,
  CLGSETP_SCH_NO_OPTIMUM;

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_2 Dual SP Control,
  HTGSETP_SCH_NO_OPTIMUM_w_SB,
  CLGSETP_SCH_NO_OPTIMUM_w_SB;

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_3 Dual SP Control,
  HTGSETP_SCH_NO_OPTIMUM,
  CLGSETP_SCH_NO_OPTIMUM;

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_4 Dual SP Control,
  HTGSETP_SCH_NO_OPTIMUM,
  CLGSETP_SCH_NO_OPTIMUM;

Timestep,
  6;

Version,
  24.1;

WaterHeater:Mixed,
  SWHSys1 Water Heater,
  0.1514,
  SHWSys1 Water Heater Setpoint Temperature Schedule,
  0.1,
  85,
  Cycle,
  11722.84,
  ,
  ,
  ,
  Electricity,
  1,
  ,
  0,
  Electricity,
  0,
  0,
  Electricity,
  ,
  Zone,
  ,
  CORE_ZN,
  ,
  1.20598074677218,
  ,
  1.20598074677218,
  ,
  0.000004048,
  BLDG_SWH_SCH;

WaterUse:Connections,
  Core_ZN Water Equipment,
  Core_ZN Water Equipment Water Inlet Node,
  Core_ZN Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Core_ZN Water Equipment;

WaterUse:Equipment,
  Core_ZN Water Equipment,
  WaterUse,
  0.000004048,
  BLDG_SWH_SCH,
  Core_ZN Water Equipment Temp Sched,
  Core_ZN Water Equipment Hot Supply Temp Sched,
  ,
  Core_ZN,
  Core_ZN Water Equipment Sensible fract sched,
  Core_ZN Water Equipment Latent fract sched;

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer East,
  3.2366082,
  0.39,
  0.429;

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer North,
  3.2366082,
  0.39,
  0.429;

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer South,
  3.2366082,
  0.39,
  0.429;

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer West,
  3.2366082,
  0.39,
  0.429;

Zone,
  Attic,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  Autocalculate,
  Autocalculate,
  Autocalculate,
  ,
  ,
  No;

Zone,
  Core_ZN,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  Autocalculate,
  Autocalculate,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  Autocalculate,
  Autocalculate,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_2,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  Autocalculate,
  Autocalculate,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  Autocalculate,
  Autocalculate,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_4,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  Autocalculate,
  Autocalculate,
  Autocalculate,
  ,
  ,
  Yes;

ZoneAirContaminantBalance,
  Yes,
  CO2,
  No;

ZoneControl:Thermostat,
  Core_ZN Thermostat,
  Core_ZN,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Core_ZN Dual SP Control;

ZoneControl:Thermostat,
  Perimeter_ZN_1 Thermostat,
  Perimeter_ZN_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_1 Dual SP Control;

ZoneControl:Thermostat,
  Perimeter_ZN_2 Thermostat,
  Perimeter_ZN_2,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_2 Dual SP Control;

ZoneControl:Thermostat,
  Perimeter_ZN_3 Thermostat,
  Perimeter_ZN_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_3 Dual SP Control;

ZoneControl:Thermostat,
  Perimeter_ZN_4 Thermostat,
  Perimeter_ZN_4,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_4 Dual SP Control;

ZoneHVAC:AirDistributionUnit,
  Core_ZN PSZ ADU,
  Core_ZN Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Core_ZN Direct Air;

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_1 PSZ ADU,
  Perimeter_ZN_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_2 PSZ ADU,
  Perimeter_ZN_2 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_2 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_3 PSZ ADU,
  Perimeter_ZN_3 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_4 PSZ ADU,
  Perimeter_ZN_4 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_4 Direct Air;

ZoneHVAC:EquipmentConnections,
  Core_ZN,
  Core_ZN Equipment,
  Core_ZN Inlet Nodes,
  ,
  Core_ZN Air Node,
  Core_ZN Return Air Node;

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1,
  Perimeter_ZN_1 Equipment,
  Perimeter_ZN_1 Inlet Nodes,
  ,
  Perimeter_ZN_1 Air Node,
  Perimeter_ZN_1 Return Air Node;

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2,
  Perimeter_ZN_2 Equipment,
  Perimeter_ZN_2 Inlet Nodes,
  ,
  Perimeter_ZN_2 Air Node,
  Perimeter_ZN_2 Return Air Node;

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3,
  Perimeter_ZN_3 Equipment,
  Perimeter_ZN_3 Inlet Nodes,
  ,
  Perimeter_ZN_3 Air Node,
  Perimeter_ZN_3 Return Air Node;

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4,
  Perimeter_ZN_4 Equipment,
  Perimeter_ZN_4 Inlet Nodes,
  ,
  Perimeter_ZN_4 Air Node,
  Perimeter_ZN_4 Return Air Node;

ZoneHVAC:EquipmentList,
  Core_ZN Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Core_ZN PSZ ADU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_1 PSZ ADU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_2 PSZ ADU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_3 PSZ ADU,
  1.0,
  1.0;

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_4 PSZ ADU,
  1.0,
  1.0;

ZoneInfiltration:DesignFlowRate,
  Attic_Infiltration,
  Attic,
  ALWAYS_ON,
  Flow/Zone,
  0.2001,
  ,
  ,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1_Door_Infiltration,
  Perimeter_ZN_1,
  INFIL_Door_Opening_SCH,
  Flow/Zone,
  0.076455414,
  ,
  ,
  ,
  1,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1_Infiltration,
  Perimeter_ZN_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  0,
  ,
  0.000569572250459736,
  ,
  0,
  0.0,
  0.224,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2_Infiltration,
  Perimeter_ZN_2,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  0,
  ,
  0.000569572250459736,
  ,
  0,
  0.0,
  0.224,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3_Infiltration,
  Perimeter_ZN_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  0,
  ,
  0.000569572250459736,
  ,
  0,
  0.0,
  0.224,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4_Infiltration,
  Perimeter_ZN_4,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  0,
  ,
  0.000569572250459736,
  ,
  0,
  0.0,
  0.224,
  0.0;

