{
    "AirLoopHVAC": {
        "PSZ-AC:1": {
            "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
            "branch_list_name": "PSZ-AC:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC:2": {
            "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
            "branch_list_name": "PSZ-AC:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC:3": {
            "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
            "branch_list_name": "PSZ-AC:3 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC:4": {
            "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
            "branch_list_name": "PSZ-AC:4 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC:5": {
            "availability_manager_list_name": "PSZ-AC:5 Availability Manager List",
            "branch_list_name": "PSZ-AC:5 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:5 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:3_OA_Controllers": {
            "controller_1_name": "PSZ-AC:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:4_OA_Controllers": {
            "controller_1_name": "PSZ-AC:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:5_OA_Controllers": {
            "controller_1_name": "PSZ-AC:5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC:1_OA": {
            "controller_list_name": "PSZ-AC:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
        },
        "PSZ-AC:2_OA": {
            "controller_list_name": "PSZ-AC:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
        },
        "PSZ-AC:3_OA": {
            "controller_list_name": "PSZ-AC:3_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
        },
        "PSZ-AC:4_OA": {
            "controller_list_name": "PSZ-AC:4_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
        },
        "PSZ-AC:5_OA": {
            "controller_list_name": "PSZ-AC:5_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:5_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC:1_OA_Equipment": {
            "component_1_name": "PSZ-AC:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:2_OA_Equipment": {
            "component_1_name": "PSZ-AC:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:3_OA_Equipment": {
            "component_1_name": "PSZ-AC:3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:4_OA_Equipment": {
            "component_1_name": "PSZ-AC:4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:5_OA_Equipment": {
            "component_1_name": "PSZ-AC:5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC:1": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC:2": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
        },
        "PSZ-AC:3": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
        },
        "PSZ-AC:4": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
        },
        "PSZ-AC:5": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "PSZ-AC:1_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Core_ZN",
            "cooling_coil_name": "PSZ-AC:1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC:1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC:1 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC:2_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_1",
            "cooling_coil_name": "PSZ-AC:2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC:2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC:2 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC:3_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_2",
            "cooling_coil_name": "PSZ-AC:3 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC:3 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd_w_SB",
            "supply_fan_name": "PSZ-AC:3 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC:4_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_3",
            "cooling_coil_name": "PSZ-AC:4 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC:4 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC:4 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-AC:5_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_4",
            "cooling_coil_name": "PSZ-AC:5 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "heating_coil_name": "PSZ-AC:5 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ-AC:5 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Core_ZN Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_1 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_2 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_3 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_4 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC:1 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_ZN ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:2 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_1 ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:3 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_2 ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:4 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_3 ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:5 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_4 ADU Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Core_ZN Direct Air": {
            "air_inlet_node_name": "Core_ZN ADU Inlet Node",
            "air_outlet_node_name": "Core_ZN Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_1 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_1 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_2 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_2 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_3 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_3 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_4 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_4 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC:1 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:2 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:3 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:4 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:5 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
                    "component_name": "PSZ-AC:1_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
                    "component_name": "PSZ-AC:2_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:3 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
                    "component_name": "PSZ-AC:3_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:4 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
                    "component_name": "PSZ-AC:4_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:5 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5 Mixed Air Outlet",
                    "component_name": "PSZ-AC:5_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Core_ZN Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
                    "component_name": "Core_ZN Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-AC:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:1 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:2 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:3 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:4 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:5 Air Loop Main Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWH Demand Load Branch Core_ZN Water Equipment"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "OfficeSmall": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic_floor_core": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_east": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_north": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_south": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_west": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_roof_east": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_north": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_south": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_west": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_east": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_north": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_south": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_west": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Core_ZN_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_core",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_floor": {
            "construction_name": "Core_ZN_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Perimeter_ZN_1_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_south",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_floor": {
            "construction_name": "Perimeter_ZN_1_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_south": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_east",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_floor": {
            "construction_name": "Perimeter_ZN_2_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_east": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_north",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_floor": {
            "construction_name": "Perimeter_ZN_3_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_north": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_west",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_floor": {
            "construction_name": "Perimeter_ZN_4_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_west": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_4"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "PSZ-AC:1 Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT"
        },
        "PSZ-AC:2 Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT"
        },
        "PSZ-AC:3 Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT"
        },
        "PSZ-AC:4 Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT"
        },
        "PSZ-AC:5 Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC:1 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:1 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        },
        "PSZ-AC:2 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:2 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        },
        "PSZ-AC:3 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:3 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        },
        "PSZ-AC:4 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:4 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        },
        "PSZ-AC:5 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:5 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        }
    },
    "Connector:Mixer": {
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWH Demand Load Branch Core_ZN Water Equipment"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWH Demand Load Branch Core_ZN Water Equipment"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "Protection mortar 40mm",
            "layer_3": "RC 180mm concrete slab",
            "outside_layer": "Waterproof membrane 4mm"
        },
        "DropCeiling": {
            "outside_layer": "Gypsum board 12.5mm"
        },
        "InteriorFurnishings": {
            "outside_layer": "Gypsum board 12.5mm"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "Window_U_0.57_SHGC_East_0.39": {
            "outside_layer": "Glazing Layer East"
        },
        "Window_U_0.57_SHGC_North_0.39": {
            "outside_layer": "Glazing Layer North"
        },
        "Window_U_0.57_SHGC_South_0.39": {
            "outside_layer": "Glazing Layer South"
        },
        "Window_U_0.57_SHGC_West_0.39": {
            "outside_layer": "Glazing Layer West"
        },
        "basement_wall": {
            "outside_layer": "RC 200mm concrete wall"
        },
        "ext_slab_6in": {
            "outside_layer": "RC 180mm concrete slab"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "RC 180mm concrete slab"
        },
        "ext_slab_8in": {
            "outside_layer": "RC 180mm concrete slab"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "RC 180mm concrete slab"
        },
        "ext_soffit_floor": {
            "outside_layer": "Cement mortar 20mm"
        },
        "int_slab_ceiling": {
            "layer_2": "RC 180mm concrete slab",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "RC 180mm concrete slab"
        },
        "int_wall": {
            "layer_2": "RC 150mm concrete wall",
            "layer_3": "Gypsum board 12.5mm",
            "outside_layer": "Gypsum board 12.5mm"
        },
        "int_wood_floor": {
            "layer_2": "Cement mortar 20mm",
            "layer_3": "RC 180mm concrete slab",
            "layer_4": "CP02 CARPET PAD",
            "outside_layer": "Ceramic tile 10mm"
        },
        "nonres_ext_wall_grd": {
            "layer_2": "RC 200mm concrete wall",
            "layer_3": "XPS 50mm insulation",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "nonres_ext_wall_mid": {
            "layer_2": "RC 200mm concrete wall",
            "layer_3": "EPS 80mm insulation",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "nonres_ext_wall_top": {
            "layer_2": "RC 200mm concrete wall",
            "layer_3": "Mineral wool 100mm",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "nonres_floor": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "XPS 50mm insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "XPS 50mm insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Protection mortar 40mm",
            "layer_3": "XPS 50mm insulation",
            "layer_4": "RC 180mm concrete slab",
            "layer_5": "Gypsum board 12.5mm",
            "outside_layer": "Waterproof membrane 4mm"
        },
        "nonres_roof_floor": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "XPS 50mm insulation",
            "layer_4": "Protection mortar 40mm",
            "layer_5": "Waterproof membrane 4mm",
            "outside_layer": "Gypsum board 12.5mm"
        },
        "res_ext_wall_grd": {
            "layer_2": "RC 150mm concrete wall",
            "layer_3": "EPS 80mm insulation",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "res_ext_wall_mid": {
            "layer_2": "RC 150mm concrete wall",
            "layer_3": "EPS 80mm insulation",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "res_ext_wall_top": {
            "layer_2": "RC 150mm concrete wall",
            "layer_3": "Mineral wool 100mm",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "res_floor": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "EPS 80mm insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "EPS 80mm insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Protection mortar 40mm",
            "layer_3": "EPS 80mm insulation",
            "layer_4": "RC 180mm concrete slab",
            "layer_5": "Gypsum board 12.5mm",
            "outside_layer": "Waterproof membrane 4mm"
        },
        "res_roof_floor": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "EPS 80mm insulation",
            "layer_4": "Protection mortar 40mm",
            "layer_5": "Waterproof membrane 4mm",
            "outside_layer": "Gypsum board 12.5mm"
        },
        "semiheated_ext_wall_grd": {
            "layer_2": "RC 150mm concrete wall",
            "layer_3": "XPS 50mm insulation",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "semiheated_ext_wall_mid": {
            "layer_2": "RC 150mm concrete wall",
            "layer_3": "EPS 80mm insulation",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "semiheated_ext_wall_top": {
            "layer_2": "RC 150mm concrete wall",
            "layer_3": "Mineral wool 100mm",
            "layer_4": "Gypsum board 12.5mm",
            "outside_layer": "Cement mortar 20mm"
        },
        "semiheated_floor": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Mineral wool 100mm"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "Mineral wool 100mm",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Protection mortar 40mm",
            "layer_3": "Mineral wool 100mm",
            "layer_4": "RC 180mm concrete slab",
            "layer_5": "Gypsum board 12.5mm",
            "outside_layer": "Waterproof membrane 4mm"
        },
        "semiheated_roof_floor": {
            "layer_2": "RC 180mm concrete slab",
            "layer_3": "Mineral wool 100mm",
            "layer_4": "Protection mortar 40mm",
            "layer_5": "Waterproof membrane 4mm",
            "outside_layer": "Gypsum board 12.5mm"
        }
    },
    "Construction:FfactorGroundFloor": {
        "Core_ZN_floor_Ffactor": {
            "area": 149.65740000000005,
            "f_factor": 1.26363,
            "perimeterexposed": 0
        },
        "Perimeter_ZN_1_floor_Ffactor": {
            "area": 113.45000000000002,
            "f_factor": 1.26363,
            "perimeterexposed": 27.69
        },
        "Perimeter_ZN_2_floor_Ffactor": {
            "area": 67.29999999999995,
            "f_factor": 1.26363,
            "perimeterexposed": 18.46
        },
        "Perimeter_ZN_3_floor_Ffactor": {
            "area": 113.44999999999999,
            "f_factor": 1.26363,
            "perimeterexposed": 27.69
        },
        "Perimeter_ZN_4_floor_Ffactor": {
            "area": 67.30000000000001,
            "f_factor": 1.26363,
            "perimeterexposed": 18.46
        }
    },
    "Controller:MechanicalVentilation": {
        "Core_ZN_DCV": {
            "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Core_ZN",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Core_ZN"
                }
            ]
        },
        "Perimeter_ZN_1_DCV": {
            "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_1"
                }
            ]
        },
        "Perimeter_ZN_2_DCV": {
            "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_2"
                }
            ]
        },
        "Perimeter_ZN_3_DCV": {
            "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_3"
                }
            ]
        },
        "Perimeter_ZN_4_DCV": {
            "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_4"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC:1 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 23.889,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:1 OARelief Node",
            "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC:2 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 23.889,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:2 OARelief Node",
            "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OA_Controller": {
            "actuator_node_name": "PSZ-AC:3 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 23.889,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:3 OARelief Node",
            "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OA_Controller": {
            "actuator_node_name": "PSZ-AC:4 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 23.889,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:4 OARelief Node",
            "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OA_Controller": {
            "actuator_node_name": "PSZ-AC:5 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 23.889,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:5 OARelief Node",
            "return_air_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "SmDXalt_CapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "SmDXalt_EIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        }
    },
    "Curve:Quadratic": {
        "SmDXalt_CapFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDXalt_EIRFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDXalt_PLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Core_ZN": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Building": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Core_ZN_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights": {
            "control_option": "AstronomicalClock",
            "design_level": 2257.58,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "PSZ-AC:1 Fan": {
            "air_inlet_node_name": "PSZ-AC:1 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.865,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 966.867
        },
        "PSZ-AC:2 Fan": {
            "air_inlet_node_name": "PSZ-AC:2 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.865,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 966.867
        },
        "PSZ-AC:3 Fan": {
            "air_inlet_node_name": "PSZ-AC:3 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 966.867
        },
        "PSZ-AC:4 Fan": {
            "air_inlet_node_name": "PSZ-AC:4 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.865,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 966.867
        },
        "PSZ-AC:5 Fan": {
            "air_inlet_node_name": "PSZ-AC:5 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 966.867
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_ZN_1_wall_south_Window_1": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.57_SHGC_South_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.39,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 1.39,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 3.22,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 3.22,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_2": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.57_SHGC_South_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 6.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 7.84,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 7.84,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_3": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.57_SHGC_South_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.62,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 10.62,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 12.45,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 12.45,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_4": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.57_SHGC_South_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.24,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 15.24,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 17.07,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 17.07,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_5": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.57_SHGC_South_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.85,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 19.85,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 21.68,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 21.68,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_6": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.57_SHGC_South_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.47,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 24.47,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 26.3,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 26.3,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_door": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.57_SHGC_South_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 12.93,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 12.93,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 14.76,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 14.76,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_1": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.57_SHGC_East_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 1.39,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 1.39,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 3.22,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 3.22,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_2": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.57_SHGC_East_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 6.01,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 6.01,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 7.84,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 7.84,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_3": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.57_SHGC_East_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 10.62,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 10.62,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 12.45,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 12.45,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_4": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.57_SHGC_East_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 15.24,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 15.24,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 17.07,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 17.07,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Door1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 14.911800279714,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 14.911800279714,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 13.997400279714,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 13.997400279714,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Door2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.131920148775,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 19.131920148775,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 18.217520148775,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 18.217520148775,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.57_SHGC_North_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.3,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 26.3,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 24.47,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 24.47,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.57_SHGC_North_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.68,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 21.68,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 19.85,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 19.85,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_3": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.57_SHGC_North_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.07,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 17.07,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 15.24,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 15.24,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_4": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.57_SHGC_North_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.45,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 12.45,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 10.62,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 10.62,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_5": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.57_SHGC_North_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.84,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 7.84,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 6.01,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 6.01,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_6": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.57_SHGC_North_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.22,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 3.22,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 1.39,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 1.39,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_1": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.57_SHGC_West_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 17.07,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 17.07,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 15.24,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 15.24,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_2": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.57_SHGC_West_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 12.45,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 12.45,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 10.62,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 10.62,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_3": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.57_SHGC_West_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.84,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.84,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 6.01,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 6.01,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_4": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.57_SHGC_West_0.39",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 3.22,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 3.22,
            "vertex_2_z_coordinate": 1.0699645,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.39,
            "vertex_3_z_coordinate": 1.0699645,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.39,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Core_ZN_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 299.3148,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "Lights": {
        "Core_ZN_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 10.67131,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 10.67131,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 10.67131,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 10.67131,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 10.67131,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Material": {
        "Cement mortar 20mm": {
            "conductivity": 1.4,
            "density": 2000,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "Ceramic tile 10mm": {
            "conductivity": 1.3,
            "density": 2300,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "EPS 80mm insulation": {
            "conductivity": 0.034,
            "density": 20,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.7
        },
        "Gypsum board 12.5mm": {
            "conductivity": 0.18,
            "density": 900,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.0125,
            "visible_absorptance": 0.5
        },
        "Mineral wool 100mm": {
            "conductivity": 0.04,
            "density": 80,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "Protection mortar 40mm": {
            "conductivity": 1.4,
            "density": 2100,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.04,
            "visible_absorptance": 0.7
        },
        "RC 150mm concrete wall": {
            "conductivity": 2.31,
            "density": 2300,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "RC 180mm concrete slab": {
            "conductivity": 2.31,
            "density": 2300,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.18,
            "visible_absorptance": 0.7
        },
        "RC 200mm concrete wall": {
            "conductivity": 2.31,
            "density": 2300,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.2,
            "visible_absorptance": 0.7
        },
        "Waterproof membrane 4mm": {
            "conductivity": 0.19,
            "density": 1100,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1680,
            "thermal_absorptance": 0.9,
            "thickness": 0.004,
            "visible_absorptance": 0.7
        },
        "XPS 50mm insulation": {
            "conductivity": 0.028,
            "density": 35,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.05,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.71282848878858,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.71282848878858,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.71282848878858,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.88291975297193,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.5075870010584,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.101885991802674,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.36800034244138,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.36800034244138,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.36800034244138,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.5075870010584,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.0365220592115,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.0365220592115,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.0365220592115,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.730165093653508,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core_ZN Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_ZN Direct Air Inlet Node"
                }
            ]
        },
        "PSZ-AC:1_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:1 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:2_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:2 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:3_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:3 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:4_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:4 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:5_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:5 OAInlet Node"
                }
            ]
        },
        "Perimeter_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 Direct Air Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 Direct Air Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 Direct Air Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 Direct Air Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC:1_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:1 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:1 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:2 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:2 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:3 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:3 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:4 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:4 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:5 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:5 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:5_OANode List"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAllWarnings"
                },
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:*",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple",
            "unit_conversion_for_tabular_data": "UseOutputControlTableStyle"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 5B": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2022": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName OfficeSmall": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose PerformancePathBaseline": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Cooling Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Heating Energy"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Core_ZN": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_w_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Pipe:Adiabatic": {
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 48.89,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "SWHSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.001,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.4094775565
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.90193495098
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1919010534
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1637910226
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1637910226
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1637910226
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_wo_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.610394505402463
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Binary Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_NO_OPTIMUM_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_NO_SETBACK": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_ZN Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DaylightAvailSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Exterior_Lgt_189_1": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "FOR:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_lighting_schedule_a": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_a_IECC2015": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:Saturdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_c_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "HTGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_NO_OPTIMUM_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weedends WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "HVACOperationSchd_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Humidity Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "INFIL_Door_Opening_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "INFIL_QUARTER_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SHADING_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "SHWSys1 Water Heater Ambient Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1 Water Heater Setpoint Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Seasonal-Reset-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_office": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.18
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-AC:1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Cooling Coil Outlet"
        },
        "PSZ-AC:1_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Heating Coil Outlet"
        },
        "PSZ-AC:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Mixed Air Outlet"
        },
        "PSZ-AC:2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Cooling Coil Outlet"
        },
        "PSZ-AC:2_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Heating Coil Outlet"
        },
        "PSZ-AC:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Mixed Air Outlet"
        },
        "PSZ-AC:3_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Cooling Coil Outlet"
        },
        "PSZ-AC:3_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Heating Coil Outlet"
        },
        "PSZ-AC:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Mixed Air Outlet"
        },
        "PSZ-AC:4_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Cooling Coil Outlet"
        },
        "PSZ-AC:4_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Heating Coil Outlet"
        },
        "PSZ-AC:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Mixed Air Outlet"
        },
        "PSZ-AC:5_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Cooling Coil Outlet"
        },
        "PSZ-AC:5_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Heating Coil Outlet"
        },
        "PSZ-AC:5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5 Heating Coil Outlet",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Mixed Air Outlet"
        }
    },
    "SetpointManager:Scheduled": {
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SHWSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "SupAirTemp MngrCore_ZN - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_ZN",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Core_ZN Direct Air Inlet Node",
            "zone_node_name": "Core_ZN Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_1 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_1",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_1 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_2 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_2",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_2 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_3 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_3",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_3 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_4 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_4",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_4 Air Node"
        }
    },
    "SetpointManager:SingleZone:Heating": {
        "SupAirTemp MngrCore_ZN - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_ZN",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Core_ZN Direct Air Inlet Node",
            "zone_node_name": "Core_ZN Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_1 - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_1",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_1 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_2 - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_2",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_2 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_3 - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_3",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_3 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_4 - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_4",
            "maximum_supply_air_temperature": 32.2211,
            "minimum_supply_air_temperature": 12.7789,
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_4 Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 0.8,
            "august_ground_temperature": 13.7,
            "december_ground_temperature": 18.5,
            "february_ground_temperature": 3.0,
            "january_ground_temperature": 7.1,
            "july_ground_temperature": 6.1,
            "june_ground_temperature": 4.8,
            "march_ground_temperature": -1.0,
            "may_ground_temperature": -0.2,
            "november_ground_temperature": 21.7,
            "october_ground_temperature": 22.7,
            "september_ground_temperature": 22.2
        }
    },
    "Site:Location": {
        "Gwangju_KJ_KOR Design_Conditions": {
            "elevation": 74.0,
            "latitude": 35.17,
            "longitude": 126.89,
            "time_zone": 9.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.95,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 48.89,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:1",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7789,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.22,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1.25,
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1.25,
            "fraction_of_autosized_heating_design_capacity": 1.15,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 14,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:2",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7789,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.22,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7789,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:3",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7789,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.22,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7789,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:4",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7789,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.22,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7789,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:5",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7789,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.22,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7789,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_ZN",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.25,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.15,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.25,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.15,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.25,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.15,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.25,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.15,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.25,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.15,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "SizingPeriod:DesignDay": {
        "Gwangju Ann Clg 1% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.2,
            "daily_wet_bulb_temperature_range": 2.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.8,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.9,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg 1% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 28.0,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.2,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg 1% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 81800.0,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 30.0,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg 1% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.9,
            "daily_wet_bulb_temperature_range": 2.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.7,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.1,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg 2% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.2,
            "daily_wet_bulb_temperature_range": 2.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.6,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.2,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg 2% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 27.7,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.5,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg 2% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 79100.0,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 29.2,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg 2% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.9,
            "daily_wet_bulb_temperature_range": 2.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.1,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.2,
            "daily_wet_bulb_temperature_range": 2.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.0,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 28.6,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.1,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 85100.0,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 30.2,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.9,
            "daily_wet_bulb_temperature_range": 2.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.2,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.9,
            "wind_direction": 230,
            "wind_speed": 2.9
        },
        "Gwangju Ann Htg 99% Condns DB": {
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -5.0,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -5.0,
            "wind_direction": 50,
            "wind_speed": 2.3
        },
        "Gwangju Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -6.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -6.6,
            "wind_direction": 50,
            "wind_speed": 2.3
        },
        "Gwangju Ann Htg Wind 99% Condns WS=>MCDB": {
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 0.9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 0.9,
            "wind_direction": 50,
            "wind_speed": 6.1
        },
        "Gwangju Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 2.2,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 2.2,
            "wind_direction": 50,
            "wind_speed": 7.2
        },
        "Gwangju Ann Hum_n 99% Condns DP=>MCDB": {
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -0.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -13.7,
            "wind_direction": 50,
            "wind_speed": 2.3
        },
        "Gwangju Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -1.0,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -15.6,
            "wind_direction": 50,
            "wind_speed": 2.3
        },
        "Gwangju April 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 24.0,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.2,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju April 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 21.1,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.2,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju April 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 13.6,
            "daily_wet_bulb_temperature_range": 6.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 22.2,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 13.9,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju April 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.6,
            "daily_wet_bulb_temperature_range": 9.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 19.5,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.7,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju April 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 13.6,
            "daily_wet_bulb_temperature_range": 6.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.2,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.9,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju April 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.6,
            "daily_wet_bulb_temperature_range": 9.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 18.2,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.4,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju April .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.3,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.4,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju April .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.576,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.74,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 22.7,
            "month": 4,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.4,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.3,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.7,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.5,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27.0,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.2,
            "daily_wet_bulb_temperature_range": 2.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.2,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.4,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.9,
            "daily_wet_bulb_temperature_range": 6.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.0,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.3,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.2,
            "daily_wet_bulb_temperature_range": 2.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.0,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.9,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.9,
            "daily_wet_bulb_temperature_range": 6.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.4,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.8,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.8,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.1,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju August .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.561,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.97,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.3,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27.8,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju December 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 12.6,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.4,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju December 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11.8,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9.5,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju December 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.2,
            "daily_wet_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 10.8,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.4,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju December 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.0,
            "daily_wet_bulb_temperature_range": 9.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 10.4,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.7,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju December 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.2,
            "daily_wet_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.1,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.8,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju December 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.0,
            "daily_wet_bulb_temperature_range": 9.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.9,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 6.2,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju December .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 15.1,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.7,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju December .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.445,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.949,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 14.2,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.0,
            "wind_direction": 230,
            "wind_speed": 1.7
        },
        "Gwangju February 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 13.6,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9.0,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju February 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 12.4,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.2,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju February 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "daily_wet_bulb_temperature_range": 7.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11.5,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 6.9,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju February 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.5,
            "daily_wet_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 10.5,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.4,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju February 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 11.4,
            "daily_wet_bulb_temperature_range": 7.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.4,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.2,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju February 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.5,
            "daily_wet_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.9,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.8,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju February .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 16.9,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.6,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju February .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.486,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.876,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 15.7,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.3,
            "wind_direction": 230,
            "wind_speed": 2.0
        },
        "Gwangju January 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.9,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.8,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju January 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.2,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.0,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju January 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.3,
            "daily_wet_bulb_temperature_range": 6.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.0,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.5,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju January 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.3,
            "daily_wet_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 7.4,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 5.2,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju January 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.3,
            "daily_wet_bulb_temperature_range": 6.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 6.4,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 3.3,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju January 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.3,
            "daily_wet_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 5.8,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 3.5,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju January .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 12.8,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9.3,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju January .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.936,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11.7,
            "month": 1,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.2,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju July 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.0,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.7,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju July 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.2,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27.0,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju July 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.0,
            "daily_wet_bulb_temperature_range": 2.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.7,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.2,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju July 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.9,
            "daily_wet_bulb_temperature_range": 6.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.7,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.2,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju July 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.0,
            "daily_wet_bulb_temperature_range": 2.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.4,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.9,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju July 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.9,
            "daily_wet_bulb_temperature_range": 6.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.1,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.6,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju July .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.8,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.0,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju July .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.61,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.847,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27.9,
            "wind_direction": 230,
            "wind_speed": 2.5
        },
        "Gwangju June 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.9,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.5,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju June 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.0,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.5,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju June 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.6,
            "daily_wet_bulb_temperature_range": 3.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 28.8,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.4,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju June 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "daily_wet_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.5,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.7,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju June 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.6,
            "daily_wet_bulb_temperature_range": 3.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.5,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.2,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju June 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.6,
            "daily_wet_bulb_temperature_range": 6.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.1,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.9,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju June .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.6,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju June .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.655,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.693,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.0,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.9,
            "month": 6,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.5,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 18.2,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.8,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 15.9,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 13.1,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 12.8,
            "daily_wet_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 16.2,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 10.3,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.3,
            "daily_wet_bulb_temperature_range": 10.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 14.9,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 11.3,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 12.8,
            "daily_wet_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 14.4,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.8,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.3,
            "daily_wet_bulb_temperature_range": 10.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 13.6,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9.6,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.9,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.2,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju March .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.558,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.731,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 17.2,
            "month": 3,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.0,
            "wind_direction": 230,
            "wind_speed": 2.1
        },
        "Gwangju May 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.9,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.2,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju May 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 23.0,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.1,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju May 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 13.0,
            "daily_wet_bulb_temperature_range": 4.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.3,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.8,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju May 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.2,
            "daily_wet_bulb_temperature_range": 9.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 23.3,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.9,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju May 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 13.0,
            "daily_wet_bulb_temperature_range": 4.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 24.8,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.4,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju May 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.2,
            "daily_wet_bulb_temperature_range": 9.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 22.6,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.9,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju May .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.8,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.8,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju May .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.592,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.751,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.1,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.2,
            "month": 5,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.0,
            "wind_direction": 230,
            "wind_speed": 2.2
        },
        "Gwangju November 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 19.5,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.2,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju November 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 17.8,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.0,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju November 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "daily_wet_bulb_temperature_range": 5.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 17.7,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 13.1,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju November 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.2,
            "daily_wet_bulb_temperature_range": 8.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 16.9,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 14.2,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju November 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "daily_wet_bulb_temperature_range": 5.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 16.1,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 11.9,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju November 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.2,
            "daily_wet_bulb_temperature_range": 8.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 15.4,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 12.6,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju November .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 21.9,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.3,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju November .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.456,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.988,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 8.6,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.3,
            "month": 11,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.8,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 24.8,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.2,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 21.7,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.9,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.9,
            "daily_wet_bulb_temperature_range": 4.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 23.4,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.6,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.4,
            "daily_wet_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 21.1,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.3,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 10.9,
            "daily_wet_bulb_temperature_range": 4.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 21.9,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 16.1,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.4,
            "daily_wet_bulb_temperature_range": 7.4,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 20.6,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.0,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.5,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.4,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju October .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.47,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.021,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 24.1,
            "month": 10,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.1,
            "wind_direction": 230,
            "wind_speed": 1.6
        },
        "Gwangju September 2% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 29.7,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.5,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju September 2% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.6,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.5,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju September 5% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.1,
            "daily_wet_bulb_temperature_range": 3.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 28.4,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.8,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju September 5% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.8,
            "daily_wet_bulb_temperature_range": 6.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 26.8,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.7,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju September 10% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 9.1,
            "daily_wet_bulb_temperature_range": 3.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.2,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.2,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju September 10% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 6.8,
            "daily_wet_bulb_temperature_range": 6.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 25.5,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.7,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju September .4% Condns DB=>MCWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.4,
            "wind_direction": 230,
            "wind_speed": 1.9
        },
        "Gwangju September .4% Condns WB=>MCDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.497,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.082,
            "barometric_pressure": 100439.0,
            "daily_dry_bulb_temperature_range": 7.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 28.2,
            "month": 9,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.3,
            "wind_direction": 230,
            "wind_speed": 1.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Core_ZN Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        },
        "Perimeter_ZN_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        },
        "Perimeter_ZN_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM_w_SB",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM_w_SB"
        },
        "Perimeter_ZN_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        },
        "Perimeter_ZN_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "CORE_ZN",
            "deadband_temperature_difference": 0.1,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 11722.84,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 85,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.20598074677218,
            "off_cycle_parasitic_fuel_consumption_rate": 0,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.20598074677218,
            "on_cycle_parasitic_fuel_consumption_rate": 0,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "peak_use_flow_rate": 4.048e-06,
            "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
            "tank_volume": 0.1514,
            "use_flow_rate_fraction_schedule_name": "BLDG_SWH_SCH"
        }
    },
    "WaterUse:Connections": {
        "Core_ZN Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_ZN Water Equipment"
                }
            ],
            "inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_ZN Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Core_ZN Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Core_ZN Water Equipment Latent fract sched",
            "peak_flow_rate": 4.048e-06,
            "sensible_fraction_schedule_name": "Core_ZN Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Core_ZN Water Equipment Temp Sched",
            "zone_name": "Core_ZN"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Glazing Layer East": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.2366082,
            "visible_transmittance": 0.429
        },
        "Glazing Layer North": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.2366082,
            "visible_transmittance": 0.429
        },
        "Glazing Layer South": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.2366082,
            "visible_transmittance": 0.429
        },
        "Glazing Layer West": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.2366082,
            "visible_transmittance": 0.429
        }
    },
    "Zone": {
        "Attic": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_ZN": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "Core_ZN Thermostat": {
            "control_1_name": "Core_ZN Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_ZN_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_ZN_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_ZN_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_ZN_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Core_ZN PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Core_ZN Direct Air Inlet Node",
            "air_terminal_name": "Core_ZN Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_1 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_2 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_2 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_4 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_4 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Core_ZN Inlet Nodes",
            "zone_air_node_name": "Core_ZN Air Node",
            "zone_conditioning_equipment_list_name": "Core_ZN Equipment",
            "zone_name": "Core_ZN",
            "zone_return_air_node_or_nodelist_name": "Core_ZN Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_1 Equipment",
            "zone_name": "Perimeter_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_2 Equipment",
            "zone_name": "Perimeter_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_3 Equipment",
            "zone_name": "Perimeter_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_4 Equipment",
            "zone_name": "Perimeter_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_4 Return Air Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core_ZN Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_ZN PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_1 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_2 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_4 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Attic_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.2001,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "ALWAYS_ON",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Attic"
        },
        "Perimeter_ZN_1_Door_Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.076455414,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    }
}